<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Process Engineering &middot; Boilers and Pressure Vessels &middot; Canada Regulation &middot; 150Q Exam &middot; Balanced Options</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Fraunces:opsz,wght@9..144,400;9..144,500;9..144,600;9..144,700;9..144,900&family=Newsreader:ital,opsz,wght@0,6..72,400;0,6..72,500;0,6..72,600;1,6..72,400&family=JetBrains+Mono:wght@400;500;700&display=swap" rel="stylesheet">
<style>
:root{
  --ink:#171a23;
  --paper:#efece4;
  --paper2:#e3e0d3;
  --gold:#8b6526;
  --gold-deep:#684a0f;
  --green:#2f6b4f;
  --green-soft:#e1ece4;
  --red:#a8412f;
  --red-soft:#f3e3df;
  --conduction:#6b2d2d;
  --convection:#0e5f73;
  --radiation:#7a5b12;
  --hx:#264c86;
  --boiling:#5e2a7e;
  --applications:#26633a;
  --line:#cdc6b1;
  --shadow:rgba(20,18,8,.14);
}
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
body{
  font-family:'Newsreader',Georgia,serif;
  background:
    radial-gradient(circle at 10% 6%, rgba(114,47,55,.07), transparent 40%),
    radial-gradient(circle at 92% 96%, rgba(90,37,133,.06), transparent 40%),
    var(--paper);
  color:var(--ink);
  line-height:1.6;
  -webkit-font-smoothing:antialiased;
  padding:0 0 80px;
}
body::before{
  content:"";position:fixed;inset:0;pointer-events:none;z-index:0;opacity:.5;
  background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='120' height='120'%3E%3Cfilter id='n'%3E%3CfeTurbulence type='fractalNoise' baseFrequency='0.85' numOctaves='2' stitchTiles='stitch'/%3E%3C/filter%3E%3Crect width='100%25' height='100%25' filter='url(%23n)' opacity='0.04'/%3E%3C/svg%3E");
}
.wrap{position:relative;z-index:1;max-width:960px;margin:0 auto;padding:0 22px}
header.masthead{text-align:center;padding:54px 0 30px;border-bottom:3px double var(--ink);margin-bottom:8px}
.kicker{font-family:'JetBrains Mono',monospace;font-size:.72rem;letter-spacing:.32em;text-transform:uppercase;color:var(--gold-deep);margin-bottom:18px}
h1.title{font-family:'Fraunces',serif;font-weight:900;font-size:clamp(2.2rem,5.5vw,3.6rem);line-height:.98;letter-spacing:-.02em;margin-bottom:10px}
h1.title .amp{font-style:italic;font-weight:400;color:var(--gold-deep)}
.byline{font-style:italic;font-size:1.05rem;color:#5a5246;margin-bottom:22px}
.exambar{display:inline-flex;flex-wrap:wrap;gap:10px 26px;justify-content:center;font-family:'JetBrains Mono',monospace;font-size:.72rem;letter-spacing:.04em;color:#4c443a;padding:12px 26px;border:1px solid var(--line);border-radius:2px;background:rgba(255,255,255,.4)}
.exambar b{color:var(--ink)}
.modebar{display:flex;align-items:center;justify-content:center;gap:0;margin:26px 0 8px;border:1px solid var(--line);border-radius:99px;overflow:hidden;width:fit-content;margin-left:auto;margin-right:auto;background:rgba(255,255,255,.45)}
.modebar button{font-family:'JetBrains Mono',monospace;font-size:.72rem;font-weight:700;letter-spacing:.08em;text-transform:uppercase;padding:11px 22px;border:none;background:transparent;cursor:pointer;color:#5a5246;transition:all .2s}
.modebar button.active{background:var(--ink);color:var(--paper)}
.mode-hint{text-align:center;font-style:italic;color:#6b6252;font-size:.92rem;margin-bottom:8px}
.hud{position:sticky;top:0;z-index:20;margin:0 -22px 30px;padding:14px 22px;background:rgba(239,236,228,.92);backdrop-filter:blur(8px);border-bottom:1px solid var(--line);display:flex;align-items:center;gap:18px;flex-wrap:wrap}
.hud .bar-track{flex:1;min-width:140px;height:8px;background:var(--paper2);border-radius:99px;overflow:hidden;border:1px solid var(--line)}
.hud .bar-fill{height:100%;width:0;background:linear-gradient(90deg,var(--conduction),var(--convection),var(--radiation),var(--hx),var(--boiling),var(--applications));border-radius:99px;transition:width .4s cubic-bezier(.4,0,.2,1)}
.hud .stat{font-family:'JetBrains Mono',monospace;font-size:.78rem;letter-spacing:.03em;white-space:nowrap}
.hud .stat b{font-size:.95rem;color:var(--gold-deep)}
.hud .stat .sc-correct{color:var(--green)}
.hud .stat.timer b{font-variant-numeric:tabular-nums;letter-spacing:.04em;color:var(--gold-deep)}
.hud .stat.timer.warn b{color:#b8341a}
.hud .stat.timer.crit b{color:#b8341a;animation:tpulse 1s ease-in-out infinite}
@keyframes tpulse{0%,100%{opacity:1}50%{opacity:.45}}
.section-head{margin:46px 0 8px;padding:13px 20px;border-radius:3px;font-family:'Fraunces',serif;font-weight:700;font-size:1.16rem;letter-spacing:.01em;color:#fff;display:flex;align-items:center;gap:14px;justify-content:space-between;box-shadow:0 4px 16px var(--shadow)}
.section-head .tag{font-family:'JetBrains Mono',monospace;font-size:.62rem;font-weight:700;letter-spacing:.18em;text-transform:uppercase;padding:4px 9px;border-radius:99px;background:rgba(255,255,255,.2);white-space:nowrap}
.sec-conduction{background:linear-gradient(100deg,var(--conduction),#4d1f23)}
.sec-convection{background:linear-gradient(100deg,var(--convection),#06403f)}
.sec-radiation{background:linear-gradient(100deg,var(--radiation),#5f3406)}
.sec-hx{background:linear-gradient(100deg,var(--hx),#0c2349)}
.sec-boiling{background:linear-gradient(100deg,var(--boiling),#311148)}
.sec-applications{background:linear-gradient(100deg,var(--applications),#0e3d18)}
.q-card{background:rgba(255,255,255,.6);border:1px solid var(--line);border-radius:4px;padding:24px 26px 20px;margin:16px 0;box-shadow:0 2px 10px rgba(20,18,8,.05);transition:box-shadow .3s,border-color .3s}
.q-card.answered{box-shadow:0 4px 18px var(--shadow)}
.q-top{display:flex;align-items:baseline;gap:12px;margin-bottom:10px;flex-wrap:wrap}
.q-num{font-family:'Fraunces',serif;font-weight:900;font-size:1.5rem;color:var(--gold-deep);line-height:1;min-width:54px}
.q-sect{font-family:'JetBrains Mono',monospace;font-size:.6rem;font-weight:700;letter-spacing:.16em;text-transform:uppercase;padding:3px 8px;border-radius:99px;color:#fff}
.q-text{font-size:1.06rem;line-height:1.62;margin-bottom:18px;font-weight:500}
.opts{display:flex;flex-direction:column;gap:9px}
.opt{display:flex;align-items:flex-start;gap:13px;padding:12px 14px;border:1px solid var(--line);border-radius:3px;cursor:pointer;background:rgba(255,255,255,.55);transition:all .18s ease;position:relative}
.opt:hover{border-color:var(--gold);background:rgba(139,101,38,.08);transform:translateX(2px)}
.opt .letter{font-family:'JetBrains Mono',monospace;font-weight:700;font-size:.85rem;width:25px;height:25px;flex-shrink:0;border-radius:50%;display:grid;place-items:center;border:1.5px solid var(--gold-deep);color:var(--gold-deep);transition:all .18s;margin-top:1px}
.opt .otext{flex:1;font-size:1.0rem;line-height:1.55;word-break:break-word;padding-top:2px}
.opt.sel{border-color:var(--gold-deep);background:rgba(139,101,38,.12)}
.opt.sel .letter{background:var(--gold-deep);color:#fff}
.q-card.locked .opt{cursor:default;pointer-events:none}
.q-card.locked .opt:hover{transform:none}
.opt.correct{border-color:var(--green);background:var(--green-soft)}
.opt.correct .letter{background:var(--green);color:#fff;border-color:var(--green)}
.opt.wrong{border-color:var(--red);background:var(--red-soft)}
.opt.wrong .letter{background:var(--red);color:#fff;border-color:var(--red)}
.opt .mark{margin-left:auto;font-weight:700;font-size:1.1rem;opacity:0;transition:opacity .3s;align-self:center;font-family:'JetBrains Mono',monospace}
.opt.correct .mark{opacity:1;color:var(--green)}
.opt.wrong .mark{opacity:1;color:var(--red)}
.explain{max-height:0;overflow:hidden;opacity:0;transition:max-height .5s ease,opacity .4s ease,margin .4s ease,padding .4s ease;border-left:3px solid var(--gold);background:rgba(139,101,38,.06);border-radius:0 3px 3px 0;margin-top:0;padding:0 18px}
.explain.show{max-height:900px;opacity:1;margin-top:16px;padding:15px 18px}
.explain .elabel{font-family:'JetBrains Mono',monospace;font-size:.62rem;font-weight:700;letter-spacing:.16em;text-transform:uppercase;color:var(--gold-deep);margin-bottom:7px}
.explain .ans-line{font-weight:600;color:var(--green);margin-bottom:6px;font-size:.98rem}
.explain p{font-size:1rem;line-height:1.62;color:#332e23}
.nav{display:flex;justify-content:space-between;align-items:center;gap:14px;margin:24px 0 0;padding-top:18px;border-top:1px solid var(--line);flex-wrap:wrap}
.nav .left,.nav .right{display:flex;gap:10px;flex-wrap:wrap}
.nav .note{font-family:'JetBrains Mono',monospace;font-size:.66rem;letter-spacing:.1em;color:#7a705c;text-transform:uppercase}
.results{margin:48px 0 0;padding:38px 34px;border-radius:6px;text-align:center;background:linear-gradient(160deg,#fff,var(--paper2));border:1px solid var(--line);box-shadow:0 8px 30px var(--shadow);display:none}
.results.show{display:block;animation:rise .6s ease}
@keyframes rise{from{opacity:0;transform:translateY(20px)}to{opacity:1;transform:none}}
.results .rk{font-family:'JetBrains Mono',monospace;font-size:.7rem;letter-spacing:.28em;text-transform:uppercase;color:var(--gold-deep);margin-bottom:14px}
.results .score-big{font-family:'Fraunces',serif;font-weight:900;font-size:4.5rem;line-height:1;margin-bottom:6px}
.results .score-big span{font-size:2rem;color:#7a705c}
.results .grade{font-family:'Fraunces',serif;font-style:italic;font-size:1.6rem;margin-bottom:14px}
.results .blurb{max-width:560px;margin:0 auto 24px;color:#3e382c;font-size:1.05rem}
.results .timeout-note{max-width:560px;margin:0 auto 18px;color:#a8412f;font-size:.96rem;font-weight:600}
.results .breakdown{display:flex;justify-content:center;gap:14px;flex-wrap:wrap;margin-bottom:26px}
.bd-item{padding:10px 16px;border-radius:4px;border:1px solid var(--line);background:rgba(255,255,255,.55);min-width:160px}
.bd-item .bd-t{font-family:'JetBrains Mono',monospace;font-size:.58rem;letter-spacing:.12em;text-transform:uppercase;opacity:.7;margin-bottom:4px}
.bd-item .bd-s{font-family:'Fraunces',serif;font-weight:700;font-size:1.3rem}
.btn{font-family:'JetBrains Mono',monospace;font-size:.8rem;font-weight:700;letter-spacing:.08em;text-transform:uppercase;padding:14px 30px;border:none;border-radius:3px;cursor:pointer;transition:all .2s}
.btn-gold{background:var(--ink);color:var(--paper)}
.btn-gold:hover{background:var(--gold-deep);transform:translateY(-2px);box-shadow:0 6px 18px var(--shadow)}
.btn-gold:disabled{background:#928a76;color:#e3ddc9;cursor:not-allowed;transform:none;box-shadow:none}
.btn-ghost{background:transparent;color:var(--ink);border:1.5px solid var(--ink)}
.btn-ghost:hover{background:var(--ink);color:var(--paper)}
.btn-ghost:disabled{color:#928a76;border-color:#928a76;cursor:not-allowed}
.actions{display:flex;gap:14px;justify-content:center;flex-wrap:wrap;margin-top:8px}
footer{text-align:center;margin-top:60px;padding-top:24px;border-top:1px solid var(--line);font-family:'JetBrains Mono',monospace;font-size:.68rem;letter-spacing:.06em;color:#7a705c;line-height:1.7}
.disclaimer{margin-top:10px;font-family:'Newsreader',Georgia,serif;font-size:.92rem;letter-spacing:0;color:#5a5246;font-style:italic}
@media(max-width:560px){
  .q-card{padding:20px 16px}
  .q-num{font-size:1.25rem;min-width:44px}
  .q-text{font-size:.98rem}
  .opt .otext{font-size:.92rem}
  .results .score-big{font-size:3.5rem}
  .hud{gap:12px}
  .section-head{align-items:flex-start;flex-direction:column;gap:8px}
  .modebar{flex-direction:column;border-radius:8px;width:100%}
  .modebar button{width:100%}
}
</style>

<style id="chml-one-question-style">
.chml-oat-hidden{display:none!important;}
.chml-oat-nav{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:14px;margin:22px 0 0;padding:18px 20px;border:1px solid var(--line,#d4c9b4);border-radius:6px;background:rgba(255,255,255,.45);}
.chml-oat-nav .chml-oat-hint{flex:1;text-align:center;min-width:200px;font-style:italic;color:#7a6e58;font-size:.92rem;}
.chml-oat-cluster{display:flex;gap:10px;flex-wrap:wrap;}
.chml-oat-nav button[disabled]{opacity:.45;cursor:not-allowed;pointer-events:none;}
</style>

<style id="chml-cert-style">
.chml-cert-wrap{display:none;margin:34px auto 26px;max-width:920px;padding:0 16px;position:relative;z-index:2;}
.chml-cert-wrap.show{display:block;}
.chml-cert-toolbar{display:flex;gap:10px;justify-content:flex-end;align-items:center;flex-wrap:wrap;margin-bottom:14px;}
.chml-cert-toolbar label{font-family:Arial,sans-serif;font-size:.78rem;font-weight:700;color:#5d5241;text-transform:uppercase;letter-spacing:.06em;}
.chml-cert-toolbar input{padding:10px 12px;border:1px solid #cbbfaa;border-radius:4px;min-width:220px;font-size:1rem;background:#fff;color:#1c1a17;}
.chml-cert-btn{font-family:Arial,sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.06em;text-transform:uppercase;padding:11px 18px;border-radius:4px;border:1px solid #1c1a17;background:#1c1a17;color:#fff;cursor:pointer;}
.chml-cert-btn.secondary{background:transparent;color:#1c1a17;}
.chml-cert-paper{background:#ebe3d5;padding:14px;border-radius:4px;box-shadow:0 14px 40px rgba(40,32,18,.18);}
.chml-cert-border{position:relative;border:3px double #1c1a17;padding:42px 50px 32px;background:linear-gradient(180deg,#fcf8ed 0%,#f0e7d2 100%);text-align:center;border-radius:2px;color:#1c1a17;}
.chml-cert-corner{position:absolute;width:34px;height:34px;border:2px solid #8a6d28;}
.chml-cert-corner.tl{top:8px;left:8px;border-right:0;border-bottom:0}.chml-cert-corner.tr{top:8px;right:8px;border-left:0;border-bottom:0}.chml-cert-corner.bl{bottom:8px;left:8px;border-right:0;border-top:0}.chml-cert-corner.br{bottom:8px;right:8px;border-left:0;border-top:0}
.chml-cert-kicker{font-family:Arial,sans-serif;text-transform:uppercase;font-size:.72rem;letter-spacing:.18em;color:#8a6d28;margin-bottom:6px;}
.chml-cert-h1{font-family:Georgia,serif;font-weight:700;font-size:2.45rem;color:#1c1a17;margin:0 0 8px;}
.chml-cert-rule{width:120px;height:2px;background:#b08d3c;margin:8px auto 22px;}
.chml-cert-pre{font-family:Georgia,serif;font-style:italic;color:#6b5f4a;margin:0 0 8px;font-size:1.05rem;}
.chml-cert-name{font-family:Georgia,serif;font-weight:700;font-size:2.25rem;color:#1c1a17;margin:6px 0 14px;border-bottom:1px solid rgba(28,26,23,.25);display:inline-block;padding:0 28px 8px;}
.chml-cert-body{font-family:Georgia,serif;font-size:1.08rem;line-height:1.55;color:#1c1a17;max-width:680px;margin:6px auto 26px;}
.chml-cert-stats{display:flex;justify-content:center;gap:54px;margin:22px 0 28px;flex-wrap:wrap;}
.chml-cert-stat{text-align:center;min-width:140px;}.chml-cert-stat-l{font-family:Arial,sans-serif;text-transform:uppercase;font-size:.66rem;letter-spacing:.16em;color:#8a6d28;margin-bottom:6px;}.chml-cert-stat-v{font-family:Georgia,serif;font-weight:700;font-size:1.3rem;color:#1c1a17;}
.chml-cert-foot{display:flex;justify-content:space-between;align-items:flex-end;margin-top:30px;flex-wrap:wrap;gap:14px;}.chml-cert-sig{text-align:left;}.chml-cert-sig-line{font-family:Georgia,serif;font-style:italic;font-size:1.1rem;color:#1c1a17;border-top:1px solid #1c1a17;padding-top:4px;min-width:200px;}.chml-cert-sig-label{font-family:Arial,sans-serif;font-size:.62rem;text-transform:uppercase;letter-spacing:.1em;color:#6b5f4a;margin-top:2px;}.chml-cert-id{font-family:Arial,sans-serif;font-size:.7rem;color:#6b5f4a;text-transform:uppercase;letter-spacing:.08em;}
@media print{*,*::before,*::after{-webkit-print-color-adjust:exact!important;print-color-adjust:exact!important;}body>*:not(#chmlCertificate){display:none!important;}html,body{background:#fff!important;margin:0!important;padding:0!important;}#chmlCertificate .chml-cert-toolbar{display:none!important;}#chmlCertificate{display:block!important;position:fixed!important;inset:0!important;width:auto!important;height:auto!important;margin:0!important;padding:0!important;max-width:none!important;background:#fff!important;}#chmlCertificate .chml-cert-paper{position:absolute!important;inset:0!important;margin:0!important;padding:5mm!important;box-shadow:none!important;box-sizing:border-box!important;}#chmlCertificate .chml-cert-border{position:absolute!important;inset:5mm!important;margin:0!important;padding:38px 55px 32px!important;display:flex!important;flex-direction:column!important;justify-content:space-evenly!important;align-items:center!important;box-sizing:border-box!important;}#chmlCertificate .chml-cert-kicker,#chmlCertificate .chml-cert-h1,#chmlCertificate .chml-cert-rule,#chmlCertificate .chml-cert-pre,#chmlCertificate .chml-cert-name,#chmlCertificate .chml-cert-body,#chmlCertificate .chml-cert-stats,#chmlCertificate .chml-cert-foot{margin-top:0!important;margin-bottom:0!important;}#chmlCertificate .chml-cert-foot{width:100%!important;}@page{size:landscape;margin:6mm;}}
.chml-name-modal{position:fixed;inset:0;display:none;align-items:center;justify-content:center;background:rgba(28,26,23,.55);z-index:9999;backdrop-filter:blur(2px);}.chml-name-modal.show{display:flex;}.chml-name-card{background:#f4efe6;color:#1c1a17;width:min(520px,calc(100% - 32px));padding:26px 28px;border:1px solid #cbbfaa;border-radius:6px;box-shadow:0 24px 60px rgba(28,26,23,.25);}.chml-name-card h2{margin:0 0 8px;font-family:Georgia,serif;font-size:1.5rem;}.chml-name-card p{margin:0 0 16px;color:#6b5f4a;line-height:1.45;}.chml-name-card label{display:block;font-family:Arial,sans-serif;text-transform:uppercase;font-weight:700;font-size:.7rem;letter-spacing:.1em;color:#8a6d28;margin:0 0 5px;}.chml-name-card input{display:block;width:100%;padding:11px 13px;border:1px solid #cbbfaa;border-radius:4px;font-size:1rem;background:#fff;color:#1c1a17;}.chml-name-actions{display:flex;justify-content:flex-end;gap:10px;margin-top:18px;flex-wrap:wrap;}
</style>
</head>
<body>
<div class="wrap">

  <header class="masthead">
    <div class="kicker">Process Engineering &middot; Boilers and Pressure Vessels &middot; Canadian Regulation &middot; 150-Question Exam</div>
    <h1 class="title">Boilers &amp; Pressure Vessels &middot; <span class="amp">Canada Regulation</span> Exam</h1>
    <div class="byline">150 questions across Canadian BPV regulatory scope and AHJ screening, CSA B51 and adopted ASME code use, design registration and CRN logic, boiler controls and combustion safeguards, pressure-vessel relief and appurtenances, materials and corrosion, welding/NDE/testing, inspection certificates, operation, maintenance, MOC, PSSR, and emergency response</div>
    <div class="exambar">
      <span><b>150</b> Questions</span>
      <span><b>4</b> Options Each</span>
      <span><b>1</b> Mark per Question</span>
      <span>Total: <b>150</b> Marks</span>
      <span>Exam Mode: <b>4 hr</b> timer</span>
    </div>
  </header>

  <div class="modebar" role="tablist">
    <button id="mode-guided"  onclick="setMode('guided')" class="active">Guided Path</button>
    <button id="mode-instant" onclick="setMode('instant')">Instant Feedback</button>
    <button id="mode-exam"    onclick="setMode('exam')">Exam Mode</button>
  </div>
  <p class="mode-hint" id="modeHint">Guided Path: one question at a time. Pick an answer to unlock Continue.</p>

  <div class="hud">
    <span class="stat" id="progStat">Progress <b id="progCount">0</b>/150</span>
    <div class="bar-track"><div class="bar-fill" id="barFill"></div></div>
    <span class="stat">Score <b class="sc-correct" id="scoreNum">0</b></span>
    <span class="stat timer" id="timerStat" style="display:none">Time <b id="timerVal">04:00:00</b></span>
  </div>

  <main id="exam"></main>

  <div class="actions" style="margin-top:34px" id="bottomActions"></div>

  <section class="results" id="results">
    <div class="rk">Your Result</div>
    <div class="score-big"><span id="rScore">0</span><span>/150</span></div>
    <div class="grade" id="rGrade"></div>
    <p class="timeout-note" id="rTimeout" style="display:none">Time expired &mdash; exam auto-submitted at the 4-hour limit.</p>
    <p class="blurb" id="rBlurb"></p>
    <div class="breakdown" id="rBreak"></div>
    <div class="actions">
      <button class="btn btn-gold" onclick="reviewAnswers()">Review Answers</button>
      <button class="btn btn-ghost" onclick="resetExam(true)">Retake Exam</button>
    </div>
  </section>

  <footer>
    Process Engineering &middot; Boilers and Pressure Vessels &middot; Canada Regulation &middot; 150-question exam
    <div class="disclaimer">Training resource only. Validate every boiler, pressure vessel, pressure piping, fitting, relief device, control system, repair, inspection, and operating decision against the current law, adopted CSA B51 and related code edition, provincial or territorial pressure-equipment authority, federal occupational requirements where applicable, owner standards, manufacturer instructions, inspector/AHJ rulings, and project-specific HAZOP/PSSR before construction or operation.</div>
  </footer>
</div>

<script>
const QUESTIONS = [
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A FEED team is starting a new steam boiler and compressed-air receiver package for a Canadian plant. What is the safest regulatory starting point?",
    "opts": [
      "Use the newest international boiler code without checking the legally adopted Canadian edition; with adopted-code screening left incomplete.",
      "Apply the vendor catalogue pressure rating and confirm Canadian requirements during commissioning without wider screening.",
      "Screen the province or territory, AHJ, CSA B51 adoption, applicable ASME code, operating permit, and owner standard before design freeze.",
      "Treat the boiler and receiver as ordinary mechanical equipment until the first inspection is requested."
    ],
    "correct": 2,
    "explanation": "Canadian BPV compliance starts with jurisdiction screening. Provinces and territories adopt codes and enforce registration, inspection, and operating requirements; federal rules may also apply to federal workplaces."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A vendor states that the pressure vessel is ASME-stamped, so Canadian registration is unnecessary. What is the best response?",
    "opts": [
      "Canadian review is needed only for boilers, not for unfired pressure vessels or fittings; without confirming the registration path.",
      "Assume that ASME stamping automatically replaces every provincial and territorial pressure-equipment requirement.",
      "ASME construction supports compliance, but Canadian design registration, CRN, inspection, and AHJ acceptance still need screening.",
      "The vessel can be operated immediately if the nameplate shows a pressure above the intended service; while AHJ acceptance remains unresolved."
    ],
    "correct": 2,
    "explanation": "ASME construction is commonly part of the accepted design basis, but Canadian regulators may require registration, CRN, inspection, and certificates before legal operation."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A federally regulated workplace installs a pressure vessel. When is first-use inspection required under the federal occupational regulation principle?",
    "opts": [
      "After installation and before first use, with the inspector certifying safe intended use and making the required record.",
      "Wait until the first relief-valve lift or abnormal pressure event occurs, while jurisdictional scope is assumed.",
      "Schedule the review during the next planned turnaround if the supplier test record is available; while AHJ acceptance remains unresolved.",
      "Defer the inspection until the vessel has operated for one year, provided there is no visible leakage."
    ],
    "correct": 0,
    "explanation": "The federal occupational rule requires inspection after installation and before first use, plus recordkeeping and certification for safe intended use."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A repaired boiler in a federal workplace is returned to service after welding. What inspection control is triggered?",
    "opts": [
      "Skip inspection if the repair is below the normal waterline and covered by insulation.",
      "Focus on operator sign-off is needed if the repair passed a short leak check at low pressure.",
      "Assume that inspection can wait until the next annual external inspection if production needs steam.",
      "Inspection is required after welding, alteration, or repair before the equipment is used again."
    ],
    "correct": 3,
    "explanation": "Federal occupational requirements trigger inspection after welding, alteration, or repair. Provincial requirements may add repair registration, NDE, pressure testing, or inspector witnessing."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "The maintenance supervisor who repaired a pressure vessel wants to inspect and certify it for regulatory return to service. What is the correct control?",
    "opts": [
      "Proceed with the supervisor's inspection if the plant manager signs the work order; without documenting the exemption basis.",
      "Use an independent qualified inspector; the person who operates, repairs, or maintains the item cannot perform that regulatory inspection.",
      "Treat the inspection if the repair contractor has prior experience with the same vessel as acceptable; while jurisdictional scope is assumed.",
      "Approve the inspection if the weld map and hydrotest chart are attached to the file; leaving inspection responsibility unclear."
    ],
    "correct": 1,
    "explanation": "Inspection independence prevents conflict of interest. The federal rule states that a person who operates, repairs, or maintains the item may not inspect it for that regulatory purpose."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A project in British Columbia asks who oversees boiler and pressure vessel safety for regulated equipment. Which answer is most accurate?",
    "opts": [
      "Technical Safety BC oversees regulated boiler, pressure vessel, pressure piping, and fitting safety in BC.",
      "Use the assumption that the boiler vendor controls operation after the factory test certificate is issued.",
      "Assume the municipal building department oversees all boilers once they are inside a building; without confirming the registration path.",
      "Rely on the idea that the insurance company decides whether pressure equipment can operate in BC."
    ],
    "correct": 0,
    "explanation": "BC uses a provincial pressure-equipment safety authority model. The regulator oversees design, construction, installation, and operation for regulated equipment."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "An Ontario owner plans to buy a regulated pressure vessel without a Canadian Registration Number. What is the safest procurement rule?",
    "opts": [
      "Use it only for non-production service so registration is not relevant, with adopted-code screening left incomplete.",
      "Buy it first and request registration after the vessel arrives on site.",
      "Do not purchase or operate a regulated BPV item until the required CRN and inspection path are confirmed.",
      "Operate it at half pressure until the registration question is resolved."
    ],
    "correct": 2,
    "explanation": "In Ontario, owners and operators are responsible for ensuring regulated equipment has the required CRN and inspection documentation before operation."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A regulated Ontario boiler has passed installation but has no Certificate of Inspection. What is the correct operating decision?",
    "opts": [
      "Operate under temporary owner approval if the boiler is needed for plant heat; without confirming the registration path.",
      "Do not operate until the required first inspection and valid Certificate of Inspection are obtained.",
      "Assume that operate below normal pressure until the next scheduled TSSA visit.",
      "Proceed on the basis that operate at night shift when production demand is lower."
    ],
    "correct": 1,
    "explanation": "A Certificate of Inspection is required for regulated BPV equipment in Ontario. A first inspection must be arranged before legal operation."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A small air receiver may be exempt in one jurisdiction. What is the safe design interpretation of a possible exemption?",
    "opts": [
      "Allow an exempt receiver to ignore corrosion allowance and nameplate information; leaving inspection responsibility unclear; while AHJ acceptance remains unresolved.",
      "Assume an exempt receiver does not need a relief valve when compressor discharge pressure is low; without documenting the exemption basis.",
      "A registration exemption does not remove the need for safe design, rated components, relief protection, inspection logic, and owner controls.",
      "Treat an exempt receiver as able to be fabricated without a pressure rating if it is used indoors; without confirming the registration path."
    ],
    "correct": 2,
    "explanation": "Exemptions vary by jurisdiction and scope. An exemption from registration is not an exemption from pressure safety, rated components, or workplace duty of care."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A refrigeration package includes ammonia pressure vessels. Which Canadian code screening should be added to the BPV review?",
    "opts": [
      "Check the electrical code, because ammonia hazards are handled by alarms.",
      "Limit the review to the National Plumbing Code, because refrigerant piping is a building utility.",
      "CSA B52, pressure-equipment rules, and the local AHJ requirements for refrigeration machinery.",
      "Rely on the tank-storage code, because ammonia is stored before use."
    ],
    "correct": 2,
    "explanation": "Refrigeration pressure equipment may be subject to both BPV regulation and refrigeration code requirements. Ammonia also introduces toxic and flammable-hazard controls."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A mobile boiler is brought to a site for temporary steam supply. What Canadian compliance question must be asked before connection?",
    "opts": [
      "Use reduced-firing capability to decide whether the boiler can operate at reduced firing rate until paperwork is complete as the main criterion.",
      "Confirm whether the boiler fits through the gate and can be connected to an existing steam hose; with adopted-code screening left incomplete.",
      "Check whether the boiler, operator qualification, inspection certificate, jurisdictional acceptance, fuel system, and relief devices are valid for the site.",
      "Ask whether the rental company has used the boiler before at any Canadian location; without confirming the registration path; while jurisdictional scope is assumed."
    ],
    "correct": 2,
    "explanation": "Temporary equipment still needs regulatory screening. Mobility does not remove requirements for certificates, operators, connection safety, relief devices, and AHJ acceptance."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A vendor package contains a boiler, deaerator, blowdown tank, pressure piping, and safety valves. What should the project classify?",
    "opts": [
      "Use the main boiler needs classification as the deciding basis; package auxiliaries are covered by the vendor skid label.",
      "Rely on the largest pressure item needs classification; smaller pressure items are automatically exempt; leaving inspection responsibility unclear.",
      "Check the fired equipment needs classification; unfired auxiliaries are not part of BPV safety; without confirming the registration path.",
      "Each pressure-retaining item, fitting, and boundary should be classified for code, registration, inspection, and operating requirements."
    ],
    "correct": 3,
    "explanation": "Package boundaries can hide multiple regulated items. The project must classify each item and connection so registration and inspection responsibilities are not missed."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A plant engineer assumes the current CSA B51 publication automatically applies in every province. What is the correct compliance position?",
    "opts": [
      "Assume that use the newest edition, because publication automatically updates every regulation.",
      "Proceed on the basis that use the oldest edition on the vendor drawing, because older editions are always acceptable.",
      "Use the legally adopted edition and any AHJ amendments; newer editions may require specific acceptance.",
      "Rely on the assumption that use whichever edition reduces engineering cost, because CSA editions are guidance."
    ],
    "correct": 2,
    "explanation": "Canadian jurisdictions adopt code editions through laws, directives, or code adoption documents. The legally adopted edition controls unless the AHJ accepts an alternative."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A process plant wants to operate a boiler without a qualified operator because the control system is fully automatic. What is the safe regulatory response?",
    "opts": [
      "A vendor start-up technician can replace all ongoing operator qualifications; without confirming the registration path; without documenting the exemption basis.",
      "Automation always eliminates the need for certified power engineering oversight; while jurisdictional scope is assumed.",
      "Check the jurisdictional staffing, certificate, attendance, and remote-monitoring rules; automation does not erase operator requirements.",
      "Operator requirements apply only to coal-fired boilers, not to gas-fired packaged boilers; with adopted-code screening left incomplete."
    ],
    "correct": 2,
    "explanation": "Boiler operation is often tied to power engineering or operating engineer requirements. Automatic controls reduce risk but do not automatically remove statutory staffing duties."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A BC plant starts a shift with a boiler in service. What operator duty is specifically emphasized in BC regulation?",
    "opts": [
      "The shift inspection is optional if the prior shift recorded no alarms, leaving inspection responsibility unclear; without confirming the registration path.",
      "Assume the control panel must be inspected because field equipment is checked annually; while AHJ acceptance remains unresolved.",
      "A power engineer must thoroughly inspect the boiler, pressure equipment, fuel system, fittings, and ancillary equipment soon after shift start.",
      "Inspection can be skipped when the boiler is operating below half load, with adopted-code screening left incomplete."
    ],
    "correct": 2,
    "explanation": "BC regulation includes duties for certain engineers and operators, including inspection of boilers, pressure vessels, pressure piping, fuel systems, fittings, and ancillary equipment after shift start."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A fired heater has steam-generating tubes and a pressure drum. What is the safest code-boundary action?",
    "opts": [
      "Define whether the equipment is a boiler or other pressure equipment and confirm the applicable BPV code and AHJ boundary.",
      "Classify it as a furnace because combustion equipment is outside BPV scope, without documenting the exemption basis.",
      "Assume that classify it as process equipment because it is installed in a chemical unit; with adopted-code screening left incomplete.",
      "Proceed on the basis that classify it as piping because the pressure boundary consists mainly of tubes."
    ],
    "correct": 0,
    "explanation": "Fired pressure equipment may fall into boiler or fired pressure-equipment scope. Code boundaries must be resolved before design, relief, controls, and operation are finalized."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A compressed-gas vessel is installed as part of a laboratory pilot plant. What prevents it from being treated as non-regulated by default?",
    "opts": [
      "Pilot plants are automatically excluded from pressure-equipment rules if they are used for research.",
      "Stored energy, pressure, volume, service, location, and jurisdictional exemption limits must be screened.",
      "Small experimental vessels need no relief device if the test is short, with adopted-code screening left incomplete.",
      "Laboratory vessels are exempt whenever the operator can see the pressure gauge."
    ],
    "correct": 1,
    "explanation": "Research and pilot service do not automatically eliminate pressure-equipment hazards. Jurisdictional scope and exemption thresholds must be checked."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A used pressure vessel is relocated from another province. What is the correct regulatory approach?",
    "opts": [
      "Confirm re-registration, inspection, condition assessment, nameplate data, design basis, and AHJ acceptance before use.",
      "Treat the vessel if it will operate below the pressure shown on the old tag as acceptable; leaving inspection responsibility unclear.",
      "Approve the vessel if it previously operated legally in its original province; without confirming the registration path.",
      "Proceed with the vessel if it is repainted and fitted with a new pressure gauge; while jurisdictional scope is assumed."
    ],
    "correct": 0,
    "explanation": "Used or relocated pressure equipment may need condition assessment, registration transfer, inspection, and AHJ acceptance in the receiving jurisdiction."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A project will import a pressure vessel manufactured overseas. What should be verified before purchase order release?",
    "opts": [
      "Limit the review to the hydrotest pressure, because a hydrotest replaces design registration; without confirming the registration path.",
      "Use the vessel dimensions as the deciding basis, because pressure compliance can be corrected after delivery; without documenting the exemption basis.",
      "Canadian registration path, design code, material documentation, inspection agency, nameplate, NDE, test records, and AHJ requirements.",
      "Check the delivery date, because offshore fabrication is accepted if the vessel is cheaper; while jurisdictional scope is assumed."
    ],
    "correct": 2,
    "explanation": "Imported pressure equipment must be planned around Canadian registration and documentation. Correcting non-compliant equipment after delivery can be costly or impossible."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A plant modification adds a new nozzle to a registered pressure vessel. What governance action is required?",
    "opts": [
      "Assume that treat it as maintenance if the vessel is drained before welding, without confirming the registration path.",
      "Treat it as an alteration or repair case requiring code review, inspector/AHJ screening, documentation, and possible registration update.",
      "Proceed on the basis that treat it as routine pipework if the nozzle is smaller than the existing manway; with adopted-code screening left incomplete.",
      "Rely on the assumption that treat it as exempt if the new nozzle is used for instrumentation; while AHJ acceptance remains unresolved."
    ],
    "correct": 1,
    "explanation": "Adding or changing nozzles can alter the pressure boundary and reinforcement. It requires code and regulatory review before work starts."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "The project manager asks whether Canadian BPV design is governed by one national regulator. What is the best answer?",
    "opts": [
      "Yes; CSA directly issues operating permits for all provinces, leaving inspection responsibility unclear.",
      "Proceed on the basis that no; Canadian BPV safety is controlled by insurance companies.",
      "No; it is mainly provincial and territorial, with federal rules applying to defined federal workplaces or systems.",
      "Assume that yes; a single federal boiler office approves every design in Canada; with adopted-code screening left incomplete."
    ],
    "correct": 2,
    "explanation": "Canada uses layered jurisdiction. CSA standards are adopted and enforced by authorities, and the applicable regulator depends on province, territory, industry, and federal scope."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A pressure relief valve is purchased separately from the vessel. What Canadian compliance item should be screened?",
    "opts": [
      "Ask whether the fitting is registered or accepted, correctly rated, compatible with the service, and documented for the jurisdiction.",
      "Use whether the valve is painted the same colour as the vessel as the main screen; with adopted-code screening left incomplete.",
      "Check whether the valve is available from a local distributor, while AHJ acceptance remains unresolved; leaving inspection responsibility unclear.",
      "Verify whether the valve inlet size matches the vessel nozzle drilling, without confirming the registration path."
    ],
    "correct": 0,
    "explanation": "Pressure fittings, including relief devices, may require registration or acceptance. Capacity, set pressure, materials, and documentation must match the protected equipment."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "An owner standard is stricter than the provincial regulation. How should the design team use it?",
    "opts": [
      "Average the owner and regulatory requirements to reduce design conservatism, with adopted-code screening left incomplete.",
      "Rely on the owner standard and skip all statutory registration steps, while AHJ acceptance remains unresolved.",
      "Select the regulation and ignore stricter owner safety requirements as the sole basis.",
      "Meet statutory requirements and the stricter owner requirements; owner standards do not replace AHJ acceptance."
    ],
    "correct": 3,
    "explanation": "Owner standards normally supplement statutory requirements. The design must satisfy both legal minimums and project-specific owner safety requirements."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A design package lists the vessel as non-code because it is low pressure, but no exemption calculation is provided. What is the correct review comment?",
    "opts": [
      "Approve the non-code label if the vessel is located indoors and normally unattended; while AHJ acceptance remains unresolved; leaving inspection responsibility unclear.",
      "Proceed with the non-code label if the process engineer says the service is not hazardous; without confirming the registration path.",
      "Document the scope decision using pressure, volume, service, temperature, jurisdictional exemption text, and AHJ acceptance where needed.",
      "Treat the non-code label if the equipment vendor uses that phrase in the quotation as acceptable; without documenting the exemption basis."
    ],
    "correct": 2,
    "explanation": "Scope decisions must be documented. Low pressure alone may not prove exemption, and hazardous service or stored energy can still drive design controls."
  },
  {
    "section": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "q": "A pressure vessel drawing is ready for construction but lacks the required professional declaration. What is the appropriate hold point?",
    "opts": [
      "Release construction if the vessel will be operated at reduced pressure, with adopted-code screening left incomplete.",
      "Assume that release construction if the fabricator agrees to hydrotest the vessel at the end; leaving inspection responsibility unclear.",
      "Proceed on the basis that release construction if the owner signs a waiver accepting the design risk.",
      "Hold construction release until required professional authentication, registration submission, and AHJ review steps are complete."
    ],
    "correct": 3,
    "explanation": "Design registration submissions commonly require professional authentication. A pressure test does not replace professional design responsibility or regulatory acceptance."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel design basis lists normal operating pressure but no design pressure. What is the safest design action?",
    "opts": [
      "Use the pump nameplate pressure only when it is lower than the vessel rating; with material limits left unresolved.",
      "Set design pressure from the maximum credible pressure, including abnormal cases and static head, then verify relief protection.",
      "Assume that use normal operating pressure because relief valves will handle all abnormal conditions; without verifying temperature limits.",
      "Proceed on the basis that use the previous pilot vessel pressure without reviewing scale-up operating cases."
    ],
    "correct": 1,
    "explanation": "Design pressure must cover credible operating and upset conditions. Relief protection is a safeguard, not a substitute for defining the mechanical design basis."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A pressure vessel will be installed outdoors in northern Canada. What must be addressed before material selection is accepted?",
    "opts": [
      "Rely on corrosion allowance, because toughness is not affected by ambient temperature; leaving corrosion allowance unchecked.",
      "Limit the review to summer operating temperature, because the vessel is normally warm during service.",
      "MDMT, brittle-fracture risk, impact-test requirements, startup conditions, and site minimum ambient temperature.",
      "Check insulation thickness, because insulation automatically prevents brittle fracture."
    ],
    "correct": 2,
    "explanation": "Cold ambient conditions can control material toughness and impact testing. The minimum design metal temperature must reflect operation, shutdown, depressurization, and site climate."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel contains wet air and is expected to corrode internally. What should be included in the mechanical design basis?",
    "opts": [
      "Corrosion allowance, drainage, inspection access, water removal, coating or lining, and inspection interval.",
      "Use a larger pressure gauge, because corrosion is easy to detect during operation; without verifying temperature limits.",
      "Check operator rounds, because corrosion allowance can be added after fabrication.",
      "Rely on thicker paint on the exterior, because internal corrosion is covered by the hydrotest."
    ],
    "correct": 0,
    "explanation": "Corrosion is a design and inspection issue. Pressure design must include corrosion allowance or other mitigation plus access to verify condition."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel will be cyclically pressurized hundreds of times per week. What design concern should be added?",
    "opts": [
      "Rely on the average pressure, because fatigue is unrelated to pressure cycling; without verifying temperature limits.",
      "Fatigue assessment, cyclic service classification, nozzle details, weld quality, and inspection strategy.",
      "Assume that rely on relief-valve set pressure, because cyclic loading is handled by relief devices.",
      "Limit the review to external paint durability, because cycling affects coating first."
    ],
    "correct": 1,
    "explanation": "Cyclic pressure, temperature, and mechanical loads can drive fatigue. Nozzles and weld details are common stress-concentration locations."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel has multiple possible pressure sources: nitrogen, pump discharge, thermal expansion, and blocked outlet. What relief-design principle applies?",
    "opts": [
      "Identify all credible overpressure cases and size protection for the controlling case or combination required by the code basis.",
      "Size protection from the lowest pressure source because it is most frequent, leaving corrosion allowance unchecked.",
      "Assume the operator will open a manual bypass before pressure rises, with material limits left unresolved; while relief and MAWP review remain incomplete.",
      "Proceed on the basis that size the relief valve for the largest normal feed flow; without verifying temperature limits."
    ],
    "correct": 0,
    "explanation": "Relief design must cover credible overpressure scenarios, not only normal flow. Blocked outlet, regulator failure, fire, heat input, and thermal expansion can control."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A pressure vessel is protected by a rupture disc upstream of a relief valve. What design concern must be checked?",
    "opts": [
      "Limit the review to the disc tag colour, because the relief valve provides all functional protection.",
      "Assume that limit the review to procurement lead time, because rupture discs are disposable components.",
      "Rely on the flange rating, because rupture discs have no effect on relief capacity; leaving corrosion allowance unchecked.",
      "Disc-relief interaction, monitoring between devices, capacity credit, corrosion, backpressure, and replacement controls."
    ],
    "correct": 3,
    "explanation": "Rupture discs can affect relief-valve performance. The space between devices, failure detection, corrosion, and capacity assumptions require review."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel is designed for pressure but can see vacuum during pump-out or cooling. What design addition is needed?",
    "opts": [
      "No action if the operator can stop the pump before full vacuum occurs, with material limits left unresolved.",
      "Assume that no action if the vessel is under vacuum during maintenance, while registration requirements are assumed.",
      "Proceed on the basis that no action if the vessel has a pressure relief valve installed; while relief and MAWP review remain incomplete.",
      "Vacuum design rating or vacuum protection, including credible collapse cases and relief/vacuum-breaker reliability."
    ],
    "correct": 3,
    "explanation": "Pressure relief does not protect against external-pressure collapse. Vacuum cases must be eliminated, protected, or included in vessel design."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A hot pressure vessel is connected to a cold water cleaning system. What mechanical design risk should be reviewed?",
    "opts": [
      "Focus on water flow rate, because temperature change does not affect pressure parts.",
      "Thermal shock, differential expansion, brittle fracture, relief cases, and cleaning procedure limits.",
      "Rely on hose rating, because the vessel is already designed for pressure, without verifying temperature limits.",
      "Limit the review to drain size, because cleaning systems cannot affect vessel integrity."
    ],
    "correct": 1,
    "explanation": "Thermal transients can drive stress, fatigue, and brittle-fracture risk. Cleaning connections require mechanical and operational limits."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A boiler MAWP is lower than the downstream steam header design pressure. What is the correct design response?",
    "opts": [
      "Use the header design pressure as the boiler MAWP after installation, without verifying temperature limits; leaving corrosion allowance unchecked.",
      "Protect the boiler at or below its MAWP and review downstream pressure letdown, isolation, and relief boundaries.",
      "Raise the boiler safety-valve set pressure to match the header rating, with material limits left unresolved.",
      "Operate the boiler above MAWP only during short peak demand periods, without confirming the governing design case."
    ],
    "correct": 1,
    "explanation": "MAWP is the maximum allowable working pressure for the protected item. Downstream systems with higher ratings do not permit boiler operation above its own MAWP."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel nozzle is used to support heavy piping with no load check. What design review is required?",
    "opts": [
      "Verify nozzle loads, reinforcement, local stress, support arrangement, thermal expansion, and vendor allowable loads.",
      "Approve the arrangement if the pipe has enough wall thickness for internal pressure; while relief and MAWP review remain incomplete.",
      "Proceed with the arrangement if the vessel shell thickness exceeds corrosion allowance.",
      "Rely on the arrangement if the nozzle flange class is higher than the line pressure."
    ],
    "correct": 0,
    "explanation": "Nozzles can fail from external loads even when pressure design is adequate. Piping support and flexibility must protect vessel connections."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A boiler feedwater line can be isolated between two closed valves while heated. What overpressure case should be checked?",
    "opts": [
      "Thermal expansion of trapped liquid and the need for thermal relief or procedural controls.",
      "Focus on blocked steam flow, because liquid expansion cannot create high pressure.",
      "Check freezing, because heat input reduces trapped-liquid hazards, with material limits left unresolved.",
      "Rely on pump deadhead, because pressure rises only when a pump runs."
    ],
    "correct": 0,
    "explanation": "Trapped liquid can generate very high pressure with small temperature increase. Thermal relief is a common safeguard."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel contains caustic solution at elevated temperature. What material-control question is safety-critical?",
    "opts": [
      "Verify whether the vessel was hydrotested with clean water, without confirming the governing design case.",
      "Ask whether the vessel is made from carbon steel of any grade, leaving corrosion allowance unchecked.",
      "Compatibility with concentration, temperature, stress-corrosion risk, weld condition, lining, and inspection method.",
      "Check whether the vessel has external insulation and a visible nameplate, while relief and MAWP review remain incomplete."
    ],
    "correct": 2,
    "explanation": "Caustic and other corrosive services can cause general corrosion or stress-corrosion cracking. Material and fabrication details must match the service."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A pressure vessel will store oxygen-enriched gas. What extra design issue is required beyond pressure rating?",
    "opts": [
      "Check paint colour, because oxygen service is managed by labelling, with material limits left unresolved.",
      "Rely on larger relief capacity, because oxygen compatibility is not a material issue; while registration requirements are assumed.",
      "Limit the review to pressure rating, because oxygen does not change mechanical design.",
      "Oxygen compatibility, cleanliness, ignition controls, lubricant selection, relief discharge, and material suitability."
    ],
    "correct": 3,
    "explanation": "Oxygen service creates ignition and compatibility hazards. Cleanliness, lubricants, materials, and relief discharge must be controlled."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A pressure vessel drawing lists design temperature but not minimum design metal temperature. Why is this incomplete?",
    "opts": [
      "Maximum temperature controls strength, while minimum temperature controls toughness and brittle-fracture risk.",
      "Minimum temperature is only needed for piping and never for pressure vessels; while relief and MAWP review remain incomplete.",
      "Assume that minimum temperature matters for vessels installed below grade, without verifying temperature limits.",
      "Proceed on the basis that minimum temperature is covered automatically by the hydrostatic test."
    ],
    "correct": 0,
    "explanation": "Both maximum and minimum design temperatures are needed. Low temperature can be a governing safety case for toughness."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A steam accumulator is connected to a high-pressure boiler and a low-pressure process header. What boundary must be clear?",
    "opts": [
      "MAWP, relief settings, pressure-reducing station protection, nonreturn valves, and isolation boundaries for each protected item.",
      "Rely on the process-header pressure, because the accumulator simply stores steam; without confirming the governing design case.",
      "Check the pipe size, because relief protection is already on the boiler, while relief and MAWP review remain incomplete.",
      "Limit the review to the boiler firing rate, because the accumulator has no separate pressure risk; leaving corrosion allowance unchecked."
    ],
    "correct": 0,
    "explanation": "Interconnected steam systems require clear pressure boundaries. Each item must be protected against all credible pressure sources."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A design team wants to use pneumatic testing for a large pressure vessel because drying after hydrotest is inconvenient. What is required?",
    "opts": [
      "Use plant air and stand nearby to check leaks because gas bubbles are easy to hear; without verifying temperature limits.",
      "Assume that use pneumatic testing whenever water removal is inconvenient, with no additional risk review; leaving corrosion allowance unchecked.",
      "Skip the pressure test if pneumatic testing seems too risky and the vessel has a nameplate; with material limits left unresolved.",
      "Justify pneumatic testing with code/AHJ acceptance, stored-energy hazard analysis, exclusion zones, and engineered test controls."
    ],
    "correct": 3,
    "explanation": "Pneumatic testing stores much more energy than hydrostatic testing. It normally requires stronger justification and formal hazard controls."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A pressure vessel will be lined with rubber for acid service. What design issue remains after selecting the lining?",
    "opts": [
      "No further review is needed because the pressure boundary can no longer corrode; without confirming the governing design case.",
      "Lining compatibility, holiday testing, nozzle details, repair access, relief cases, and inspection of the underlying pressure boundary.",
      "Limit the review to exterior paint is needed because the lining prevents all internal failures; while registration requirements are assumed.",
      "Focus on procurement review is needed because lined vessels are non-code items; leaving corrosion allowance unchecked."
    ],
    "correct": 1,
    "explanation": "Linings reduce corrosion risk but introduce inspection and failure modes. The underlying pressure boundary remains regulated and must be inspectable."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel is connected to a pressure source that can exceed the vessel MAWP if a regulator fails. What design safeguard is needed?",
    "opts": [
      "A credible regulator-failure relief case and independent overpressure protection sized for the vessel.",
      "Rely on a label warning operators not to adjust the regulator above normal setpoint.",
      "Assume a manual bypass valve, because operators can depressurize if pressure rises; leaving corrosion allowance unchecked.",
      "Proceed with a normal operating alarm, because alarms prevent overpressure by themselves."
    ],
    "correct": 0,
    "explanation": "Regulator failure is a classic overpressure case. Passive or independent safeguards are needed when a source can exceed MAWP."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel support skirt is exposed to fire in a process area. What design review is required?",
    "opts": [
      "Fire exposure, support stability, insulation or fireproofing, relief under fire, drainage, and emergency response access.",
      "Focus on paint system, because fire exposure is external and cosmetic, leaving corrosion allowance unchecked.",
      "Check anchor bolt diameter, because relief devices handle all fire hazards, without verifying temperature limits.",
      "Rely on pressure thickness, because supports are not part of pressure containment; without confirming the governing design case."
    ],
    "correct": 0,
    "explanation": "Loss of support in fire can cause catastrophic vessel failure. Fire exposure must be considered with relief and emergency planning."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A boiler economizer can be isolated while still exposed to hot flue gas. What hazard should be evaluated?",
    "opts": [
      "Focus on external corrosion, because internal pressure is unchanged after isolation.",
      "Trapped-water overheating, steam generation, thermal expansion, relief protection, and isolation procedure.",
      "Rely on pump capacity, because water cannot overpressure when isolated, without verifying temperature limits.",
      "Limit the review to stack temperature monitoring, because the economizer is not a pressure item."
    ],
    "correct": 1,
    "explanation": "Heat input to an isolated pressure component can generate pressure rapidly. Isolation, relief, and procedure design must cover this case."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel has a bolted cover that will be opened frequently. What design detail reduces safety risk?",
    "opts": [
      "Use suitable bolting, gasket, hinge or handling provisions, cover weight data, pressure interlock, and access clearance.",
      "Assume that use fewer bolts to speed opening, because operating pressure is below design pressure; without verifying temperature limits.",
      "Proceed on the basis that use any gasket that fits the flange, because gasket choice is not pressure design.",
      "Rely on the assumption that use manual lifting for the cover if the operator can open it during a trial."
    ],
    "correct": 0,
    "explanation": "Frequently opened pressure boundaries need repeatable sealing, safe lifting, access, and positive pressure-release verification."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A vessel design basis has no allowance for fouling that reduces internal volume and blocks outlets. What should be added?",
    "opts": [
      "Rely on larger normal nozzles, because fouling cannot affect pressure relief; while relief and MAWP review remain incomplete.",
      "Limit the review to higher pump capacity, because fouling is an operations problem.",
      "Use a note to clean the vessel if flow decreases, without confirming the governing design case.",
      "Fouling allowance, clean-out access, drainage, pressure-relief impact, inspection interval, and operating limits."
    ],
    "correct": 3,
    "explanation": "Fouling can change pressure drop, relief scenarios, drainage, inspection, and mechanical integrity. It belongs in the design basis."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A pressure vessel is derated after corrosion is found. What documentation must be updated?",
    "opts": [
      "Use the operator logbook as the deciding basis, because derating is an operating decision; with material limits left unresolved.",
      "Rely on the paint stencil, because calculations stay valid after corrosion, without confirming the governing design case; without verifying temperature limits.",
      "MAWP basis, calculations, nameplate or marking, inspection file, operating limits, relief settings, and AHJ acceptance as required.",
      "Limit the review to the next inspection date, because relief settings need not change; while registration requirements are assumed."
    ],
    "correct": 2,
    "explanation": "Derating changes the legal and mechanical operating envelope. Relief protection and records must align with the new MAWP."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A boiler drum is designed for one water chemistry program, but the owner plans to change treatment chemicals. What should be checked?",
    "opts": [
      "Material compatibility, corrosion risk, carryover, blowdown, steam purity, inspection impact, and vendor limits.",
      "Check chemical cost, because treatment chemistry does not affect pressure safety; with material limits left unresolved.",
      "Limit the review to the feed pump seal material, because the drum is protected by design thickness.",
      "Assume that limit the review to pH test frequency, because chemistry changes are operating details."
    ],
    "correct": 0,
    "explanation": "Boiler chemistry affects corrosion, deposition, carryover, and tube reliability. It must match pressure-equipment design and operating assumptions."
  },
  {
    "section": "Design Basis, Registration, Materials & Overpressure Design",
    "q": "A design review finds no relief device on a blocked-in vessel because the vessel normally operates open to the process. What is the correct response?",
    "opts": [
      "Review all isolation cases and provide relief or administrative controls accepted by the code basis and AHJ.",
      "Treat the design if operators agree not to close both isolation valves as acceptable.",
      "Approve the design because normal operation is open and pressure cannot build.",
      "Proceed with the design if the vessel is fitted with a large pressure gauge, without verifying temperature limits."
    ],
    "correct": 0,
    "explanation": "Normal open operation does not eliminate blocked-in cases. Maintenance, startup, misoperation, or valve closure can create isolated pressure volumes."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A steam boiler trips on low water. What must happen before restart?",
    "opts": [
      "Reset the burner controller only, because the trip proves the safeguard worked.",
      "A qualified person examines the boiler, identifies the cause, and rectifies the condition before restart.",
      "Bypass the low-water device for one shift if production steam is needed, without checking low-water protection.",
      "Restart immediately after water level returns to normal on the gauge glass."
    ],
    "correct": 1,
    "explanation": "Low-water trips protect against overheating and rupture. Restart requires cause investigation and correction, not just resetting an alarm."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler has only one low-water cutoff and it is not tested. What is the main safety concern?",
    "opts": [
      "Loss of water-level protection can overheat pressure parts and cause catastrophic boiler failure.",
      "Rely on the idea that the steam quality changes because metal temperature remains controlled.",
      "Check water treatment cost increases because the boiler cycles more often, while burner-management proof remains incomplete.",
      "The burner may run less efficiently, but pressure-boundary safety is unaffected."
    ],
    "correct": 0,
    "explanation": "Water level is a primary boiler safety parameter. Low water can expose heating surfaces and rapidly overheat metal."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A burner management system allows fuel valves to open before purge is complete. What design principle is violated?",
    "opts": [
      "Purge can be skipped if gas pressure is below normal firing pressure.",
      "Fuel can be admitted early if an operator watches the flame scanner, while burner-management proof remains incomplete.",
      "Combustion safeguards must prove purge and safe conditions before admitting fuel to the furnace.",
      "Assume that purge is optional when the boiler is warm and draft fan is running."
    ],
    "correct": 2,
    "explanation": "Pre-purge clears combustible mixtures from the furnace. Fuel admission before proven purge can create explosion conditions."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A flame scanner fails but the burner continues firing on manual control. What should the safety logic do?",
    "opts": [
      "Continue firing at low fire until the next planned shutdown, while burner-management proof remains incomplete.",
      "Assume that continue firing if the operator can see flame through the sight glass.",
      "Proceed on the basis that continue firing if steam pressure remains below setpoint.",
      "Shut off fuel safely when flame is not proven or flame-safeguard integrity is lost."
    ],
    "correct": 3,
    "explanation": "Flame failure must close fuel valves. Manual observation is not a substitute for flame safeguard integrity."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "Two safety valves are isolated by a block valve for maintenance, but the boiler can still fire. What is the required safety position?",
    "opts": [
      "A boiler must not operate without required overpressure protection available and correctly isolated only under approved controls.",
      "Operate if the pressure controller and high-pressure alarm remain in service; with water-side safeguards left unchecked.",
      "Assume that operate at reduced firing rate while the safety valves are isolated; while fuel-train isolation is assumed.",
      "Proceed on the basis that operate if operators agree to watch the pressure gauge continuously; while burner-management proof remains incomplete."
    ],
    "correct": 0,
    "explanation": "Pressure controls and alarms are not substitutes for safety valves. Isolation of safety valves requires strict design and administrative controls."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A steam safety valve discharges into a closed header with unknown backpressure. What must be verified?",
    "opts": [
      "Capacity, set pressure, accumulation, backpressure limits, drainage, reaction loads, and safe discharge location.",
      "Focus on that the outlet pipe is painted and heat insulated, leaving purge timing unverified; while burner-management proof remains incomplete.",
      "Check that the discharge noise is acceptable to nearby operators, without checking low-water protection.",
      "Rely on that the header diameter is larger than the safety-valve outlet, without validating the trip function."
    ],
    "correct": 0,
    "explanation": "Safety-valve discharge piping can reduce capacity or overload supports. Backpressure, drainage, and reaction forces must be checked."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler pressure controller is set just below the safety-valve set pressure, causing frequent simmering. What is the correct control objective?",
    "opts": [
      "Provide adequate margin between operating controls, high-pressure shutdown, and safety-valve set pressure.",
      "Remove the high-pressure shutdown because it duplicates the safety valve.",
      "Raise the safety-valve set pressure to stop simmering without changing controls.",
      "Approve simmering because it confirms the safety valve is available, while burner-management proof remains incomplete."
    ],
    "correct": 0,
    "explanation": "Controls should prevent routine lifting. Safety valves are last-resort protection, not normal pressure control devices."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A hot-water boiler expansion tank is isolated by a closed valve during operation. What overpressure mechanism is credible?",
    "opts": [
      "No pressure rise is credible because the boiler is not producing steam.",
      "Thermal expansion of water can raise pressure quickly when expansion volume is isolated.",
      "Limit the review to pump pressure matters because water expands too little to affect safety.",
      "Focus on corrosion risk changes because pressure is controlled by temperature gauges."
    ],
    "correct": 1,
    "explanation": "Closed hydronic systems need expansion control. Isolating expansion volume can overpressure the boiler or system."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler feedwater pump can deadhead against a closed feedwater valve. What should be reviewed?",
    "opts": [
      "Rely on suction strainer size, because discharge pressure is not a safety issue; without checking low-water protection.",
      "Limit the review to operator training, because a pump cannot exceed its rated flow pressure.",
      "Focus on pump efficiency, because deadheading cannot affect boiler pressure parts.",
      "Pump shutoff pressure, boiler/feed line MAWP, relief protection, minimum flow, and interlocks."
    ],
    "correct": 3,
    "explanation": "Deadhead or shutoff pressure can exceed downstream ratings. Feed systems need relief, recirculation, or control logic as appropriate."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A blowdown valve discharges directly where personnel walk. What is the required design response?",
    "opts": [
      "Allow discharge near walkways if warning signs are installed, while burner-management proof remains incomplete.",
      "Assume that allow local discharge if the operator opens the valve slowly, with water-side safeguards left unchecked.",
      "Route blowdown to a safe blowdown tank or approved discharge point with shielding, drainage, and access controls.",
      "Proceed on the basis that allow discharge to grade if the steam plume is visible."
    ],
    "correct": 2,
    "explanation": "Boiler blowdown can release hot water, steam, noise, and flashing flow. Safe routing and personnel protection are mandatory design concerns."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A continuous blowdown heat-recovery system can be isolated with hot water trapped inside. What protection is needed?",
    "opts": [
      "Thermal relief, safe drains, vents, temperature limits, and isolation procedure for trapped hot liquid.",
      "Accept a larger temperature gauge, because operators can see overheating.",
      "Limit the review to the main boiler safety valve, because it protects every attached component.",
      "Assume that limit the review to insulation thickness, because heat recovery systems do not overpressure."
    ],
    "correct": 0,
    "explanation": "Trapped hot liquids can expand and overpressure components. Heat-recovery equipment needs local pressure protection and safe isolation."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler has a gauge glass but no independent level transmitter or alarm. What is the design-review concern?",
    "opts": [
      "Loss of independent level indication and alarm diversity for a critical boiler safeguard.",
      "No concern if the boiler is small and has a pressure controller.",
      "Assume that no concern if the feedwater valve is normally open during operation.",
      "Proceed on the basis that no concern if the gauge glass is visible from the control room window."
    ],
    "correct": 0,
    "explanation": "Level indication, alarms, and trips need sufficient independence and reliability for the hazard. One visual gauge may not satisfy the safety basis."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A fuel gas train has one automatic shutoff valve and no proving or vent arrangement. What must be reviewed?",
    "opts": [
      "Rely on burner nozzle size, because fuel-train valves are vendor convenience items; without checking low-water protection.",
      "Fuel-train code compliance, double-block/vent or equivalent safeguards, valve proving, purge, and leak-tightness testing.",
      "Focus on gas pressure drop, because leaks are handled by boiler-room ventilation; without validating the trip function; with water-side safeguards left unchecked.",
      "Check flame colour, because combustion quality proves valve integrity, while burner-management proof remains incomplete."
    ],
    "correct": 1,
    "explanation": "Fuel trains are critical combustion-safety systems. Valve arrangement, proving, ventilation, and interlocks must meet the applicable gas and boiler safety requirements."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler room has natural gas equipment but no gas detection or ventilation review. What design check is needed?",
    "opts": [
      "Limit the review to lighting levels, because gas hazards are controlled by the burner controller; with water-side safeguards left unchecked.",
      "Focus on boiler stack height, because fuel gas cannot accumulate indoors, while burner-management proof remains incomplete.",
      "Review combustion air, ventilation, gas detection where required, emergency shutdown, relief venting, and code classification.",
      "Rely on operator rounds, because smell will identify any gas leak, without validating the trip function."
    ],
    "correct": 2,
    "explanation": "Boiler rooms need ventilation and gas-safety review. Combustion air, leakage, detection, and emergency shutdown may affect layout and controls."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler stack economizer can condense acidic flue gas during low-load operation. What safety issue should be reviewed?",
    "opts": [
      "Corrosion, condensate drainage, material compatibility, stack temperature limits, and inspection access.",
      "Check fan horsepower, because flue-gas condensation is an energy issue, while burner-management proof remains incomplete.",
      "Rely on insulation colour, because acid condensation is external housekeeping.",
      "Limit the review to heat-recovery efficiency, because condensate does not affect pressure safety."
    ],
    "correct": 0,
    "explanation": "Condensing flue gases can corrode economizers, stacks, and pressure components. Materials and drainage are safety concerns."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A feedwater control valve can fail closed while the burner remains enabled. What boiler safety case is credible?",
    "opts": [
      "Loss of feedwater can cause low water, tube overheating, trip demand, and potential pressure-part damage.",
      "Rely on steam purity change, because level control has no safety role, without validating the trip function.",
      "Limit the review to pump vibration, because the boiler water inventory is not affected.",
      "Focus on reduced steam production, because pressure parts remain water-covered."
    ],
    "correct": 0,
    "explanation": "Feedwater failure is a core boiler hazard. Burner interlocks and low-water protection must respond reliably."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A high-high steam pressure trip shares the same transmitter as normal pressure control. What review should be performed?",
    "opts": [
      "No review if the control loop is tuned to avoid overshoot, without validating the trip function.",
      "Assume that no review if operators check pressure every hour, leaving purge timing unverified.",
      "Independence, reliability, proof testing, failure modes, and whether the safety basis requires a separate device.",
      "Proceed on the basis that no review if the shared transmitter has a digital display; while burner-management proof remains incomplete."
    ],
    "correct": 2,
    "explanation": "Safety trips should not be defeated by a single control-instrument failure unless the risk basis accepts it. Independence and proof testing matter."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler safety valve has a drain hole plugged to stop nuisance dripping. What is the correct safety response?",
    "opts": [
      "Remove the unauthorized plug, investigate the cause, and restore the safety valve and discharge piping to approved condition.",
      "Replace the plug with a smaller plug to limit leakage, leaving purge timing unverified; while burner-management proof remains incomplete.",
      "Ignore it if the valve outlet points away from personnel, without checking low-water protection.",
      "Leave the plug in place if the valve still lifts during a test, without validating the trip function."
    ],
    "correct": 0,
    "explanation": "Safety-valve drain features are part of the approved design. Plugging them can create corrosion, freezing, or backpressure hazards."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A steam header warm-up procedure opens a large valve rapidly. What mechanical hazard should be controlled?",
    "opts": [
      "Focus on operator comfort, because condensate is removed by insulation.",
      "Check noise, because steam lines are designed for high pressure, while fuel-train isolation is assumed.",
      "Water hammer, thermal shock, expansion loads, condensate removal, and controlled warm-up rate.",
      "Limit the review to pipe paint damage, because warm-up affects exterior coating first."
    ],
    "correct": 2,
    "explanation": "Steam systems require warm-up and condensate management. Water hammer can damage boilers, headers, valves, and supports."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler firing-rate control can increase firing before draft is established. What safeguard is needed?",
    "opts": [
      "Operator confirmation by radio before the burner goes to high fire.",
      "A larger stack damper to reduce normal operating pressure drop, without checking low-water protection.",
      "Proven draft or combustion-air interlock before fuel admission and firing-rate increase.",
      "Rely on a note in the operating procedure to listen for unstable flame."
    ],
    "correct": 2,
    "explanation": "Fuel must not be admitted or increased without proven combustion air and draft conditions. Interlocks prevent explosive mixtures."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler is fitted with two feedwater sources, but both share one unprotected power supply. What safety concern applies?",
    "opts": [
      "No concern because two pumps are installed and the count alone proves redundancy.",
      "Common-cause loss of feedwater should be evaluated against the boiler hazard and shutdown philosophy.",
      "Assume that no concern if the pumps have different manufacturers and nameplates; without validating the trip function.",
      "Proceed on the basis that no concern if the boiler can coast for a few minutes without makeup."
    ],
    "correct": 1,
    "explanation": "Redundancy is only effective if common-cause failures are addressed. Feedwater reliability must match the boiler risk basis."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler pressure gauge is installed without an isolation valve and siphon on steam service. What should be checked?",
    "opts": [
      "Check whether the gauge range is below the safety-valve set pressure, while burner-management proof remains incomplete.",
      "Focus on gauge dial size, because a readable dial is the only safety issue.",
      "Gauge protection, isolation, calibration access, temperature protection, and code-compliant installation.",
      "Use whether the gauge is visible from the boiler-room door as the main screen."
    ],
    "correct": 2,
    "explanation": "Steam gauges need proper isolation and protection from high temperature. Calibration and replacement must be possible without unsafe exposure."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A low-pressure hot-water boiler is converted to higher operating temperature. What must be re-evaluated?",
    "opts": [
      "Focus on paint and insulation, because higher temperature affects heat loss only; leaving purge timing unverified.",
      "Check burner tuning, because water systems are not pressure equipment, with water-side safeguards left unchecked.",
      "Rely on pump horsepower, because classification cannot change after installation; without checking low-water protection.",
      "Classification, MAWP, expansion, relief capacity, controls, materials, operating certificate, and AHJ acceptance."
    ],
    "correct": 3,
    "explanation": "Changing temperature or pressure can change classification and safeguards. It is a management-of-change and regulatory screening event."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler safety-valve test is overdue, but the boiler has not had an overpressure event. What is the correct safety view?",
    "opts": [
      "Testing is needed only after a known overpressure event, with water-side safeguards left unchecked.",
      "Assume that testing can be skipped if the valve seal wire is still intact, while fuel-train isolation is assumed.",
      "Relief devices require inspection and testing according to the applicable code, AHJ, and owner program regardless of incidents.",
      "Proceed on the basis that testing can be replaced by watching boiler pressure during startup; without validating the trip function."
    ],
    "correct": 2,
    "explanation": "Relief devices can seize, corrode, or drift without an incident. Periodic inspection and test controls are part of mechanical integrity."
  },
  {
    "section": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "q": "A boiler room operating procedure allows the burner to fire with the main steam stop valve closed and no minimum load path. What should be reviewed?",
    "opts": [
      "Rely on operator communication, because pressure protection is unrelated to stop-valve position.",
      "Limit the review to steam demand forecasting, because the boiler can safely absorb heat without flow.",
      "Heat input, pressure rise, safety-valve capacity, warm-up path, interlocks, and approved startup procedure.",
      "Check stack temperature, because a closed stop valve affects efficiency rather than pressure; while burner-management proof remains incomplete."
    ],
    "correct": 2,
    "explanation": "A fired boiler can generate pressure quickly when isolated. Startup and warm-up logic must ensure a safe flow path or adequate protective controls."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A compressed-air receiver is installed with no drain at the low point. What is the safety issue?",
    "opts": [
      "Limit the review to air quality is affected; vessel integrity is not affected by condensate.",
      "Condensate can accumulate, causing corrosion, capacity loss, carryover, freezing, and inspection problems.",
      "Check compressor efficiency changes; the receiver pressure boundary is unaffected.",
      "Rely on noise increases; water accumulation cannot change pressure-vessel risk; without confirming appurtenance rating."
    ],
    "correct": 1,
    "explanation": "Air receivers commonly collect water. Drains and inspection controls are essential for corrosion and freezing prevention."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A pressure vessel relief valve is set above the vessel MAWP. What is the correct review response?",
    "opts": [
      "Proceed with the setting if the relief valve capacity is larger than the inlet flow.",
      "Hold the design and align set pressure with the protected item's MAWP and code-allowed tolerances.",
      "Treat the setting if the operator alarms are set below MAWP as acceptable.",
      "Approve the setting if the vessel normally operates far below MAWP, with MAWP linkage left unresolved."
    ],
    "correct": 1,
    "explanation": "The relief device protects the weakest pressure item. Set pressure must be compatible with MAWP and applicable code allowances."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel has a relief valve discharging into a room. What must be evaluated?",
    "opts": [
      "Safe discharge location, toxicity, flammability, temperature, noise, reaction force, drainage, and exposure risk.",
      "Use whether the valve is painted red as the main screen, leaving relief discharge routing unchecked.",
      "Check whether the outlet is above head height, with MAWP linkage left unresolved; while discharge capacity remains unverified.",
      "Verify whether the discharge pipe is shorter than the inlet pipe, without checking isolation effects."
    ],
    "correct": 0,
    "explanation": "Relief discharge can harm personnel or create secondary hazards. Location and routing are part of the safety design."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A pressure vessel has a pressure gauge but no independent relief device. What is the correct safety principle?",
    "opts": [
      "Pressure indication does not replace overpressure protection for a credible pressure source.",
      "A gauge and high-pressure alarm are always enough for pressure vessels.",
      "Rely on a visible gauge is enough if operators check it during rounds, leaving relief discharge routing unchecked.",
      "Assume a gauge can replace relief protection if the vessel is normally attended."
    ],
    "correct": 0,
    "explanation": "Gauges inform operators; they do not limit pressure. Passive or independent overpressure protection is normally required for credible sources."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A separator vessel has a mist eliminator that can plug. What overpressure or integrity issue should be reviewed?",
    "opts": [
      "Limit the review to normal pressure drop, because blocked internals are not credible.",
      "Focus on vessel external corrosion, because plugging is a process issue, leaving relief discharge routing unchecked.",
      "Blocked outlet, differential pressure, collapse or rupture of internals, relief sizing impact, and inspection access.",
      "Rely on product quality, because internals cannot affect pressure safety, while discharge capacity remains unverified."
    ],
    "correct": 2,
    "explanation": "Plugged internals can cause differential pressure, carryover, or overpressure. Inspection and relief assumptions must include credible fouling."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A heat exchanger has a high-pressure tube side and low-pressure shell side. What relief case must be checked?",
    "opts": [
      "Tube rupture or leakage overpressurizing the lower-pressure side.",
      "Check pump deadhead on the low-pressure side.",
      "Rely on blocked outlet on the high-pressure side.",
      "Limit the review to cooling-water thermal expansion after shutdown."
    ],
    "correct": 0,
    "explanation": "Heat exchangers can transfer pressure across a failed tube. The low-pressure side may need relief for tube-rupture scenarios."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel relief inlet line is long and has several elbows. What design check is needed?",
    "opts": [
      "Check outlet noise, because inlet losses do not affect relief-valve capacity.",
      "Rely on paint thickness, because flow resistance is not relevant to safety valves.",
      "Limit the review to pipe support spacing, because relief valves draw flow only during testing.",
      "Inlet pressure loss and dynamic effects must be within code and manufacturer limits."
    ],
    "correct": 3,
    "explanation": "Excessive inlet pressure loss can cause chatter and reduced relief performance. Relief piping requires hydraulic and mechanical review."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel relief outlet rises vertically and has no drain. What risk should be reviewed?",
    "opts": [
      "Rely on outlet support load, because liquid in discharge piping is harmless.",
      "Limit the review to colour coding, because relief discharge piping is self-draining by default.",
      "Liquid accumulation, freezing, backpressure, corrosion, and impaired relief-valve discharge.",
      "Check noise attenuation, because drains are not required on relief outlets."
    ],
    "correct": 2,
    "explanation": "Relief discharge piping should not collect liquid unless designed for it. Liquid can freeze, corrode, or block relief flow."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A manway cover weighs 90 kg and has no lifting lug. What safety design issue applies?",
    "opts": [
      "Use a nearby instrument stand as the lifting point during outages, while discharge capacity remains unverified.",
      "Remove half the bolts and swing the cover by hand during inspection, with MAWP linkage left unresolved.",
      "Provide safe handling, lifting points, hinge or davit, laydown, and bolting access for pressure-boundary opening.",
      "Assume that use two technicians to lift the cover because manways are opened rarely; without checking isolation effects."
    ],
    "correct": 2,
    "explanation": "Opening a pressure vessel requires controlled handling of heavy covers. Improvised lifting creates injury and pressure-boundary damage risk."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel is protected from vacuum by an operator opening a manual vent during pump-out. What is the design concern?",
    "opts": [
      "Manual action alone may not be reliable enough; automatic vacuum protection or engineered limits should be reviewed.",
      "Assume that manual venting is always sufficient if the operator has a checklist; while discharge capacity remains unverified.",
      "Vacuum cannot damage a pressure vessel designed for high internal pressure, without checking isolation effects.",
      "The pressure relief valve will automatically admit air during vacuum, while manual response is assumed."
    ],
    "correct": 0,
    "explanation": "External pressure can collapse vessels. Vacuum protection should not rely solely on time-critical manual action unless the risk basis supports it."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A pressure vessel is insulated and has no external corrosion inspection windows. What should be considered?",
    "opts": [
      "No concern if the vessel was externally painted before insulation.",
      "Assume that no concern if pressure tests were passed before insulation was installed.",
      "CUI risk, removable inspection points, coating, weather sealing, drainage, and inspection interval.",
      "Proceed on the basis that no concern if the insulation reduces heat loss and the vessel operates normally."
    ],
    "correct": 2,
    "explanation": "Corrosion under insulation is a major mechanical-integrity risk. Design should support inspection and moisture control."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel has two relief devices with a changeover valve. What condition must be maintained?",
    "opts": [
      "Changeover valves can be left mid-position because flow will divide evenly.",
      "At least the required relief capacity must remain connected to the protected vessel during changeover.",
      "Relief valves can be removed if the pressure controller is in automatic, without checking isolation effects.",
      "Both relief valves may be isolated briefly if operators monitor pressure."
    ],
    "correct": 1,
    "explanation": "Changeover arrangements must prevent accidental isolation of required relief capacity. Mechanical stops or interlocks may be needed."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A small vessel is heat-traced and can be blocked in full of liquid. What local protection may be required?",
    "opts": [
      "Rely on a larger insulation jacket, because heat loss controls pressure.",
      "Focus on operator rounds, because trapped liquid expands too slowly.",
      "Accept a high-temperature label, because heat tracing cannot create pressure.",
      "Thermal relief or another accepted safeguard for trapped-liquid expansion."
    ],
    "correct": 3,
    "explanation": "Heat tracing can raise trapped liquid pressure. Thermal relief is frequently needed for blocked-in liquid-filled pressure items."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel contains sour or toxic gas. What appurtenance design issue becomes more critical?",
    "opts": [
      "Leak-tight isolation, vent routing, relief discharge treatment, material compatibility, detection, and emergency access.",
      "Check paint colour, because toxic service is controlled by labelling, while discharge capacity remains unverified.",
      "Rely on vessel wall thickness, because gas toxicity does not affect fittings; with MAWP linkage left unresolved; without checking isolation effects.",
      "Limit the review to pressure gauge size, because operators need better visibility; while manual response is assumed."
    ],
    "correct": 0,
    "explanation": "Toxic or sour service affects materials, emissions, relief discharge, isolation, and emergency response."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel drain valve is installed directly over an operator walkway. What should be done?",
    "opts": [
      "Leave it if the drain size is less than the main outlet, while discharge capacity remains unverified.",
      "Assume that leave it if operators are trained to avoid the area, with MAWP linkage left unresolved.",
      "Reroute, guard, or relocate the drain so hot, toxic, corrosive, or pressurized discharge cannot expose personnel.",
      "Proceed on the basis that leave it if the valve is normally closed and tagged; without checking isolation effects."
    ],
    "correct": 2,
    "explanation": "Drains are credible release points. Their location must not expose personnel or block safe access routes."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A pressure vessel nameplate is hidden behind permanent insulation. What is the design issue?",
    "opts": [
      "Rely on the condition that the plant database lists the vessel tag number, leaving relief discharge routing unchecked.",
      "Proceed if the insulation contractor photographs the nameplate once, with MAWP linkage left unresolved.",
      "Nameplate and code stamping information must remain accessible or otherwise documented as required by the AHJ.",
      "Leave the equipment unchanged if the relief valve tag is visible from grade."
    ],
    "correct": 2,
    "explanation": "Nameplate data supports inspection, operation, repair, and regulatory verification. Permanent concealment creates compliance and maintenance issues."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel has a sight glass rated lower than the vessel MAWP. What is the correct action?",
    "opts": [
      "Approve it if the sight glass is small and not part of the main shell, with MAWP linkage left unresolved.",
      "Proceed with it if operators agree not to exceed normal operating pressure.",
      "Use a sight glass and isolation arrangement rated and protected for the vessel design conditions.",
      "Treat it if the sight glass is used only during startup as acceptable."
    ],
    "correct": 2,
    "explanation": "Appurtenances attached to a pressure vessel must be suitable for the design conditions. Weak fittings can define the unsafe failure point."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel has a quick-opening closure. What special safety control is needed?",
    "opts": [
      "Focus on stronger bolts, because closure speed does not affect pressure safety.",
      "Accept a larger handle, because easier opening reduces maintenance time.",
      "Interlocks or procedures that prevent opening under pressure, plus verified depressurization and safe venting.",
      "Rely on a warning sign, because operators can judge pressure by sound, while discharge capacity remains unverified."
    ],
    "correct": 2,
    "explanation": "Quick-opening closures can release stored energy violently if opened under pressure. Positive pressure verification and interlocks are critical."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel relief valve vents flammable vapour near an ignition source. What is the correct design response?",
    "opts": [
      "Leave it if the operator platform is normally unmanned, while manual response is assumed.",
      "Assume that leave it if a flame arrestor is installed anywhere in the area, while discharge capacity remains unverified.",
      "Route or treat relief discharge to a safe location and review hazardous-area classification and ignition controls.",
      "Proceed on the basis that leave it if relief events are unlikely during normal operation."
    ],
    "correct": 2,
    "explanation": "Relief events are abnormal but credible. Flammable discharges require safe routing, dispersion, and ignition-source control."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel can be steamed out during cleaning while all normal vents are closed. What hazard should be reviewed?",
    "opts": [
      "Rely on noise exposure, because pressure protection remains unchanged, while discharge capacity remains unverified.",
      "Steam-in pressure, condensation vacuum, relief or vent capacity, drain routing, and cleaning procedure limits.",
      "Focus on surface temperature, because steaming is a cleaning activity.",
      "Check water chemistry, because steam cannot overpressure a vessel, with MAWP linkage left unresolved."
    ],
    "correct": 1,
    "explanation": "Cleaning operations can create pressure or vacuum cases different from normal service. They must be included in the safety basis."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel support saddle shows corrosion at anchor bolts. What mechanical-integrity issue applies?",
    "opts": [
      "Support failure can compromise the pressure boundary, nozzles, piping loads, and seismic or wind resistance.",
      "Focus on paint warranty is affected, because anchors are outside the vessel code; leaving relief discharge routing unchecked.",
      "Check appearance is affected, because saddles do not retain pressure, with MAWP linkage left unresolved.",
      "Rely on housekeeping is affected, because corrosion at supports cannot cause leaks."
    ],
    "correct": 0,
    "explanation": "Pressure equipment safety includes support integrity. Failed supports can overload nozzles, crack shells, or cause collapse."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A pressure vessel is connected to nitrogen padding with no regulator-failure relief case. What is missing?",
    "opts": [
      "Use a low-pressure alarm, because regulator failure is not credible, without confirming appurtenance rating; while manual response is assumed.",
      "Accept a normal nitrogen flow meter, because blanketing gas is inert, leaving relief discharge routing unchecked.",
      "A review of maximum supply pressure, regulator failure, relief sizing, isolation, and low-pressure blanketing controls.",
      "Rely on a check valve, because nitrogen cannot overpressure a vessel, while discharge capacity remains unverified."
    ],
    "correct": 2,
    "explanation": "Inert gas can still overpressure a vessel. Supply pressure and regulator failure are common relief-design inputs."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel relief valve is replaced with another valve of the same size but unknown capacity certification. What is the correct response?",
    "opts": [
      "Rely on it if the inlet and outlet flanges match the existing valve, leaving relief discharge routing unchecked.",
      "Verify certified capacity, set pressure, service suitability, registration, and documentation before installation.",
      "Approve it if operators keep the vessel below normal pressure, while manual response is assumed; with MAWP linkage left unresolved.",
      "Proceed with it if the valve appears unused and has a clean nameplate, without confirming appurtenance rating."
    ],
    "correct": 1,
    "explanation": "Relief valves are capacity-certified safety devices. Size alone does not prove capacity or suitability."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A pressure vessel will be hydrotested after lining installation. What risk should be planned?",
    "opts": [
      "Test pressure, lining damage, trapped water, drying, contamination, inspection hold points, and AHJ witness requirements.",
      "Limit the review to vessel exterior paint, because hydrotest water contacts only the outside; with MAWP linkage left unresolved.",
      "Focus on test-water disposal, because the lining cannot affect pressure testing; without confirming appurtenance rating.",
      "Check pressure gauge calibration, because lining damage is not a safety issue; while discharge capacity remains unverified."
    ],
    "correct": 0,
    "explanation": "Pressure testing must be compatible with linings and cleanliness requirements. Trapped water or lining damage can create future corrosion and contamination hazards."
  },
  {
    "section": "Pressure Vessels, Relief Devices & Appurtenances",
    "q": "A vessel has no safe depressurization connection before maintenance. What design feature is needed?",
    "opts": [
      "Rely on a pressure gauge, because zero gauge pressure guarantees safe opening.",
      "A vent, drain, purge, and verification method routed to a safe location before opening the pressure boundary.",
      "Accept a larger manway, because quick access reduces maintenance exposure, with MAWP linkage left unresolved.",
      "Assume a warning tag, because operators can crack a flange slowly, without confirming appurtenance rating."
    ],
    "correct": 1,
    "explanation": "Safe opening requires controlled depressurization, draining, purging, and verification. Cracking flanges is not a safe primary control."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A fabricator proposes welding a pressure vessel using an unregistered or unqualified procedure. What is the correct response?",
    "opts": [
      "Proceed if the joint is small and not visible after insulation, without documenting test acceptance; with NDE evidence left open.",
      "Assume that proceed if the welds will be painted and hydrotested later, without complete turnover records; while procedure qualification is assumed.",
      "Rely on the assumption that proceed if the welder has general structural welding experience; leaving material traceability incomplete.",
      "Hold fabrication until the welding procedure, welder qualification, code requirements, and AHJ registration or acceptance are confirmed."
    ],
    "correct": 3,
    "explanation": "Pressure-boundary welding requires controlled procedures and qualified personnel. Testing after the fact does not replace approved welding controls."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pressure-boundary weld repair is completed without updating the repair record. What is missing?",
    "opts": [
      "Accept a photo, because visual evidence is enough for future inspections, while inspector acceptance remains deferred.",
      "Assume a maintenance note, because the hydrotest will reveal any repair defect; while procedure qualification is assumed.",
      "Rely on a cost-code entry, because repair records are commercial documents, leaving material traceability incomplete.",
      "Repair procedure, welder identity, NDE, heat treatment if required, inspector acceptance, and final turnover records."
    ],
    "correct": 3,
    "explanation": "Repair traceability is essential for mechanical integrity. Future inspectors need to know what was repaired and how it was accepted."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A material test report does not match the vessel plate heat number. What is the correct disposition?",
    "opts": [
      "Quarantine the material or item until traceability is resolved and accepted under the quality program.",
      "Approve it if the hydrotest pressure is increased to compensate for uncertainty.",
      "Proceed with it if the supplier verbally confirms the material is equivalent; leaving material traceability incomplete.",
      "Rely on it if the plate thickness and grade written on the drawing match the design."
    ],
    "correct": 0,
    "explanation": "Material traceability supports pressure-boundary strength and toughness. Unmatched MTRs cannot be ignored."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pressure vessel requires postweld heat treatment, but the contractor wants to skip it due to schedule. What controls the decision?",
    "opts": [
      "Assume that the contractor schedule controls PWHT because hydrotesting proves strength; leaving material traceability incomplete.",
      "Proceed on the basis that the owner can waive PWHT verbally if normal operating pressure is low.",
      "The code, material, thickness, service, procedure qualification, and AHJ/inspector acceptance control PWHT requirements.",
      "Apply PWHT only to stainless steel and never to carbon steel, without documenting test acceptance."
    ],
    "correct": 2,
    "explanation": "PWHT affects residual stress, toughness, hardness, and cracking risk. It is a code and engineering requirement, not a schedule preference."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A vessel has required radiography but only visual inspection was performed. What is the correct action?",
    "opts": [
      "Hold acceptance until the required NDE method, extent, acceptance criteria, and records are completed.",
      "Rely on it if the vessel passed a low-pressure air test, while procedure qualification is assumed.",
      "Treat it if production needs the vessel for startup as acceptable, with NDE evidence left open; leaving material traceability incomplete.",
      "Approve it if the visual inspection found no surface defects, without complete turnover records."
    ],
    "correct": 0,
    "explanation": "NDE requirements are part of the design and fabrication basis. Visual inspection does not replace required volumetric or surface examination."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A hydrostatic test uses one uncalibrated gauge. What is the inspection concern?",
    "opts": [
      "No concern if the gauge pointer moves during pressurization, while procedure qualification is assumed.",
      "Assume that no concern if the test water temperature is comfortable to touch; while inspector acceptance remains deferred.",
      "Proceed on the basis that no concern if the inspector watches for visible leakage.",
      "Test pressure cannot be reliably verified; calibrated gauges and an accepted test procedure are required."
    ],
    "correct": 3,
    "explanation": "Pressure testing depends on verified pressure measurement. Calibration, range, placement, and procedure are safety controls."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pneumatic test is proposed inside an occupied shop. What must be controlled?",
    "opts": [
      "Rely on test duration, because gas tests are safe when performed quickly, without documenting test acceptance; with NDE evidence left open.",
      "Stored energy, exclusion zones, test medium, pressure steps, leak checks, emergency plan, and professional/AHJ acceptance.",
      "Focus on soap-bubble solution, because leak detection is the only concern, while procedure qualification is assumed.",
      "Check hearing protection, because pneumatic testing mainly creates noise, leaving material traceability incomplete."
    ],
    "correct": 1,
    "explanation": "Pneumatic testing can release explosive stored energy. It requires strong hazard analysis and controlled execution."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A new boiler arrives with a nameplate that does not match the registration documents. What is the correct response?",
    "opts": [
      "Change the plant asset tag so it matches the easiest document to revise.",
      "Hold installation or operation until the discrepancy is resolved with the manufacturer, inspector, and AHJ.",
      "Operate temporarily while procurement requests corrected paperwork, with NDE evidence left open.",
      "Use the lower pressure shown on either document and start the boiler, while procedure qualification is assumed."
    ],
    "correct": 1,
    "explanation": "Nameplate and registration discrepancies affect legal identity and operating limits. They must be resolved before operation."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A shop-fabricated pressure vessel arrives without a manufacturer data report or equivalent turnover document. What is the safest acceptance decision?",
    "opts": [
      "Proceed with it if the plant performs a short leak check after installation, with NDE evidence left open; while inspector acceptance remains deferred.",
      "Rely on it if the paint finish is complete and the vessel fits the foundation; without documenting test acceptance.",
      "Hold acceptance until required fabrication, inspection, test, material, and certification records are received and reviewed.",
      "Approve it if the vendor invoice confirms the vessel was built to code, while procedure qualification is assumed."
    ],
    "correct": 2,
    "explanation": "Turnover records prove how the item was built, inspected, and tested. Visual condition is not enough."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pressure vessel is repaired by welding but no pressure test or NDE is planned. What should the inspector require?",
    "opts": [
      "Provide no additional checks if the vessel will operate at reduced load for one week.",
      "Assume that provide no additional checks if the welder is familiar with the vessel; leaving material traceability incomplete.",
      "A repair plan specifying required NDE, pressure test or alternative examination, acceptance criteria, and documentation.",
      "Proceed on the basis that provide no additional checks if the repaired area is not accessible after insulation."
    ],
    "correct": 2,
    "explanation": "Repair acceptance must be planned under the code and AHJ requirements. NDE and pressure testing decisions depend on the repair type and risk."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A vessel has been in corrosive service and is due for internal inspection. What should the inspection plan include?",
    "opts": [
      "Assume an exterior walkaround because internal inspection disrupts production; leaving material traceability incomplete.",
      "Cleaning, isolation, gas testing, confined-space entry, thickness readings, corrosion mapping, and defect evaluation.",
      "Use a pressure test because thickness readings are unnecessary if no leaks exist.",
      "Accept a visual check from the manway because corrosion rates are already known."
    ],
    "correct": 1,
    "explanation": "Internal inspection requires safe entry planning and technical evaluation. Thickness data and corrosion mapping support fitness for service."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "An inspector finds localized thinning below the calculated minimum thickness. What is the correct engineering response?",
    "opts": [
      "Continue operation if the vessel has not leaked during the last cycle, while procedure qualification is assumed.",
      "Evaluate fitness for service, repair, rerate, replace, or remove from service with AHJ involvement as required.",
      "Apply thicker exterior paint and shorten the next inspection interval only, leaving material traceability incomplete.",
      "Ignore the spot if average thickness across the shell remains acceptable, with NDE evidence left open."
    ],
    "correct": 1,
    "explanation": "Localized thinning can govern strength. Fitness-for-service or repair decisions must be technically justified and documented."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pressure relief valve calibration tag is missing and no bench-test record is available. What is the correct control?",
    "opts": [
      "Proceed with it if the spring cover seal wire is intact, without complete turnover records.",
      "Rely on it if the vessel has a high-pressure alarm, while inspector acceptance remains deferred.",
      "Assume that treat it if the valve is installed on the correct nozzle as acceptable; leaving material traceability incomplete.",
      "Treat the device as unverified until set pressure, capacity basis, condition, and documentation are confirmed."
    ],
    "correct": 3,
    "explanation": "Relief devices need verified set pressure and condition. Missing records undermine confidence in the last protective layer."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A boiler inspection reveals scale buildup on heat-transfer surfaces. Why is this a pressure-equipment concern?",
    "opts": [
      "Assume that scale affects water colour and operator visibility in the gauge glass; while inspector acceptance remains deferred.",
      "Proceed on the basis that scale affects blowdown frequency and not boiler integrity.",
      "Scale insulates metal, raises tube temperature, reduces heat transfer, and can lead to overheating or rupture.",
      "Rely on the assumption that scale affects fuel economy and has no pressure-boundary consequence."
    ],
    "correct": 2,
    "explanation": "Boiler deposits cause overheating by insulating heat-transfer surfaces. They are a major reliability and safety hazard."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A vessel repair uses a welded patch plate over a corroded area without design calculation. What is the issue?",
    "opts": [
      "Assume that patch plates are acceptable if the vessel operates below normal pressure; without complete turnover records.",
      "Proceed on the basis that patch plates are always acceptable if they cover the corroded area completely; leaving material traceability incomplete.",
      "Patch repairs require code-compliant design, procedure, inspection, and acceptance; they are not simple cosmetic repairs.",
      "Rely on the assumption that patch plates are acceptable if installed by a maintenance crew during shutdown."
    ],
    "correct": 2,
    "explanation": "Pressure-boundary repairs need proper design. Poor patch repairs can create stress concentrations and hidden corrosion."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pressure vessel is cleaned for inspection using chemicals that attack the lining. What should be controlled?",
    "opts": [
      "Limit the review to waste volume, because chemical compatibility is an operations issue; leaving material traceability incomplete.",
      "Focus on cleaning speed, because inspection accuracy improves with aggressive chemicals.",
      "Check ventilation, because lining damage does not affect pressure integrity, while procedure qualification is assumed.",
      "Cleaning method compatibility, exposure time, neutralization, waste handling, inspection readiness, and lining integrity checks."
    ],
    "correct": 3,
    "explanation": "Cleaning can damage linings or pressure-boundary surfaces. The cleaning procedure is part of safe inspection preparation."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A boiler tube replacement is performed but the welders' qualifications are expired. What is the correct disposition?",
    "opts": [
      "Hold acceptance and resolve welder qualification, procedure qualification, NDE, and inspector acceptance.",
      "Rely on the work if the welds look smooth and the boiler holds pressure.",
      "Treat the work if the same welders were qualified on a previous project as acceptable.",
      "Approve the work if the boiler will run only at low load after restart, while inspector acceptance remains deferred."
    ],
    "correct": 0,
    "explanation": "Pressure-boundary welding requires current qualifications. Expired qualifications are not a paperwork-only issue."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A vessel pressure test is passed but the relief valve was removed and not reinstalled. What PSSR item is missing?",
    "opts": [
      "Leave the equipment unchanged if the relief valve is stored nearby and can be installed later.",
      "Verify relief devices, valve positions, blinds, drains, vents, gauges, and final line-up before startup.",
      "Proceed if the control system has a high-pressure alarm, while inspector acceptance remains deferred.",
      "Treat the condition as acceptable if the pressure test passed and the vessel is leak-tight; with NDE evidence left open."
    ],
    "correct": 1,
    "explanation": "PSSR must verify that all safeguards are restored. A pressure test alone does not prove startup readiness."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pressure vessel inspection report recommends a reduced inspection interval, but the maintenance plan is not updated. What is wrong?",
    "opts": [
      "Rely on the condition that the vessel has not leaked during the current campaign; without complete turnover records.",
      "Proceed if the next shutdown is already scheduled by production, while inspector acceptance remains deferred.",
      "Treat the condition as acceptable if the inspection report is filed in the project folder; leaving material traceability incomplete.",
      "Inspection findings must update the mechanical-integrity program, work orders, asset register, and operating limits if needed."
    ],
    "correct": 3,
    "explanation": "Inspection recommendations must translate into executable maintenance controls. Otherwise the risk remains unmanaged."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A non-destructive examination finds a rejectable crack in a vessel weld. What is the correct next step?",
    "opts": [
      "Approve the weld if the crack is not visible after insulation, while inspector acceptance remains deferred.",
      "Grind the surface smooth and operate at lower pressure without documentation; leaving material traceability incomplete.",
      "Do not accept the item until repair, re-examination, engineering evaluation, and inspector acceptance are completed.",
      "Paint over the crack to prevent corrosion until the next inspection, while procedure qualification is assumed."
    ],
    "correct": 2,
    "explanation": "Rejectable flaws require formal disposition. Concealment or reduced pressure without engineering evaluation is unsafe."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pressure vessel data file lacks drawings showing nozzle locations and relief-device connections. Why is this important?",
    "opts": [
      "Assume that drawings are optional if the vessel has an external nameplate, without complete turnover records.",
      "Proceed on the basis that drawings matter for new vessels, not for equipment already installed.",
      "Drawings support inspection, repairs, relief validation, isolation planning, and future modifications.",
      "Rely on the assumption that drawings are needed by procurement and not by operations or inspection."
    ],
    "correct": 2,
    "explanation": "Accurate drawings are part of the pressure-equipment record. They support safe future work and regulatory review."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A boiler is internally inspected but not dried or protected before a long shutdown. What risk is created?",
    "opts": [
      "Accept a water-quality issue, because metal condition cannot change during shutdown.",
      "Assume a housekeeping issue, because the boiler is out of service.",
      "Rely on an energy-efficiency issue, because corrosion occurs only while firing.",
      "Idle corrosion, oxygen pitting, freezing, and damage before the next startup."
    ],
    "correct": 3,
    "explanation": "Shutdown preservation is part of boiler mechanical integrity. Idle wet surfaces can corrode quickly."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A pressure test is performed before all temporary construction supports are removed. What must be checked before operation?",
    "opts": [
      "Rely on operator access, because supports matter only during maintenance, leaving material traceability incomplete.",
      "Final support condition, nozzle loads, spring supports, anchors, guides, expansion clearances, and as-built conformance.",
      "Focus on pressure-test pressure, because supports do not affect pressure containment; with NDE evidence left open.",
      "Check paint touch-up, because construction supports are not safety critical, without complete turnover records; while procedure qualification is assumed."
    ],
    "correct": 1,
    "explanation": "Pressure equipment and connected piping rely on correct supports. Temporary supports can hide load problems."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A boiler control device is replaced like-for-like but not function-tested. What commissioning check is missing?",
    "opts": [
      "Limit the review to procurement verification, because the same model number proves function.",
      "Focus on operator training, because control devices are self-verifying, without documenting test acceptance.",
      "Functional testing of safety interlocks, alarms, trips, setpoints, fail-safe states, and records.",
      "Rely on visual inspection of the wiring, because like-for-like replacements do not need tests."
    ],
    "correct": 2,
    "explanation": "Safety controls must be function-tested after replacement. Model number alone does not prove correct installation or setpoint."
  },
  {
    "section": "Fabrication, Welding, Inspection, Testing & Documentation",
    "q": "A vessel weld map cannot be matched to NDE reports. What is the correct acceptance decision?",
    "opts": [
      "Hold turnover until weld identification, NDE coverage, acceptance status, and repair history are reconciled.",
      "Rely on the vessel if total NDE percentage appears adequate somewhere in the report; without complete turnover records.",
      "Treat the vessel if the fabricator provides a general certificate of quality as acceptable.",
      "Approve the vessel if the hydrotest chart shows no pressure loss, with NDE evidence left open."
    ],
    "correct": 0,
    "explanation": "Weld maps tie NDE to actual joints. Without traceability, required inspection coverage cannot be verified."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler room operator notices a rising pressure trend and a disabled high-pressure alarm. What is the safest immediate action?",
    "opts": [
      "Silence the alarm point permanently and increase operator round frequency, while MOC approval remains open; without confirming operating limits.",
      "Wait until the next planned maintenance window because the safety valve remains installed; while bypass status is assumed; without proving zero-energy status.",
      "Continue operation if the pressure gauge remains below the safety-valve set pressure; leaving training readiness unverified.",
      "Follow emergency procedure, place the boiler in a safe state, notify responsible personnel, and correct the disabled safeguard before continued operation."
    ],
    "correct": 3,
    "explanation": "Disabled safeguards during an abnormal trend require prompt action. Operating close to protective limits with impaired alarms is unsafe."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A pressure vessel must be opened for maintenance. What isolation package is required before loosening bolts?",
    "opts": [
      "Open the manway first and use ventilation to remove pressure, without proving zero-energy status; while MOC approval remains open.",
      "Close the nearest valve and slowly crack the flange to confirm pressure is gone; without confirming operating limits.",
      "Stop the upstream pump and rely on the pressure gauge to fall to zero, while bypass status is assumed.",
      "Depressurize, drain, purge, lock out energy sources, verify zero energy, gas test if needed, and control connected lines."
    ],
    "correct": 3,
    "explanation": "Opening pressure equipment requires verified energy isolation. Cracking flanges is not an acceptable primary depressurization method."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler water-treatment program is neglected and conductivity remains high. What risk increases?",
    "opts": [
      "Limit the review to stack temperature changes; water chemistry has no pressure-boundary role.",
      "Focus on chemical cost increases; boiler mechanical safety is not affected.",
      "Check the blowdown valve wears faster; pressure parts remain protected.",
      "Scaling, carryover, corrosion, foaming, tube overheating, and unreliable steam purity."
    ],
    "correct": 3,
    "explanation": "Water chemistry is a boiler safety control. Poor treatment can lead to deposition, corrosion, and overheating failures."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A pressure relief valve is gagged for a test and the gag is not removed. What is the hazard?",
    "opts": [
      "The protected equipment may have no functional overpressure protection during operation.",
      "Check whether the valve outlet noise changes if the valve lifts, while bypass status is assumed.",
      "Use the assumption that the pressure gauge response is affected during startup.",
      "Assume the relief-valve test record is incomplete, with no operating hazard."
    ],
    "correct": 0,
    "explanation": "Relief-valve gags are temporary test devices. Leaving one installed defeats the safeguard and can cause catastrophic overpressure."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler experiences repeated flame failures during startup. What should not be done?",
    "opts": [
      "Verify purge, fuel pressure, scanner operation, and ignition conditions, while bypass status is assumed.",
      "Check the burner management fault history and field devices before relight, while MOC approval remains open.",
      "Do not keep resetting without investigating fuel, air, purge, ignition, scanner, draft, and interlock causes.",
      "Stop and investigate the combustion-control problem before repeated restart attempts; leaving training readiness unverified."
    ],
    "correct": 2,
    "explanation": "Repeated resets can fill the furnace with unburned fuel or mask a dangerous fault. The correct action is investigation, not repeated reset."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A PSV discharge point is modified during construction and now vents toward an emergency exit. What review is required?",
    "opts": [
      "MOC and relief-discharge review covering personnel exposure, egress, reaction forces, backpressure, and AHJ/inspector acceptance.",
      "No review if the pipe size is unchanged and the valve remains tagged, while MOC approval remains open; leaving training readiness unverified.",
      "Assume that no review if the discharge is unlikely during normal operation, with emergency response left incomplete.",
      "Proceed on the basis that no review if the exit is normally used by maintenance staff; while bypass status is assumed."
    ],
    "correct": 0,
    "explanation": "Relief discharge location affects life safety and valve performance. Changes require formal engineering review."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler is restarted after a low-water trip without recording the cause. What program weakness is shown?",
    "opts": [
      "Use the water-level gauge needs cleaning as the deciding basis; no broader review is required.",
      "Focus on operator handwriting quality is weak; no technical follow-up is needed.",
      "Check production reporting is weak; safety controls already handled the event; with emergency response left incomplete.",
      "Incident learning, logbook discipline, cause correction, qualified examination, and trip-history review are missing."
    ],
    "correct": 3,
    "explanation": "Trip records and cause correction are part of safe boiler operation. Restart without learning can repeat the same hazardous condition."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler room emergency shutdown switch is blocked by stored materials. What is the correct disposition?",
    "opts": [
      "Leave it if operators know the alternate shutdown location, without proving zero-energy status.",
      "Assume that leave it if the stored materials are moved before inspections, leaving training readiness unverified.",
      "Remove the obstruction and maintain emergency controls, exits, and fire equipment clear at all times.",
      "Proceed on the basis that leave it if the boiler can be shut down from the control room."
    ],
    "correct": 2,
    "explanation": "Emergency controls must be accessible under credible incident conditions. Storage cannot compromise shutdown access."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A pressure vessel is used for a new chemical service without review because its pressure is unchanged. What is missing?",
    "opts": [
      "MOC for compatibility, corrosion, relief cases, toxicity, inspection interval, cleaning, and emergency response.",
      "Assume an updated operating label, because pressure rating is the only safety basis; without confirming operating limits.",
      "Rely on a revised purchasing code, because the vessel already exists, while bypass status is assumed.",
      "Focus on operator notification, because chemical service does not affect mechanical integrity."
    ],
    "correct": 0,
    "explanation": "Changing service can alter corrosion, relief, toxicity, and inspection requirements even when pressure does not change."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler room has carbon monoxide complaints near the stack breeching. What should be done?",
    "opts": [
      "Increase room temperature to improve comfort while continuing operation, without confirming operating limits.",
      "Open doors only during occupied hours and defer inspection, while bypass status is assumed; without proving zero-energy status.",
      "Assume odour complaints are unrelated because CO has no smell, while MOC approval remains open; leaving training readiness unverified.",
      "Investigate combustion, draft, ventilation, flue-gas leakage, monitoring, and emergency response before continued normal operation."
    ],
    "correct": 3,
    "explanation": "Combustion equipment can create CO hazards. Ventilation, draft, burner tuning, and leakage must be checked immediately."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A relief device is due for replacement, but the spare has a different set pressure. What is the correct action?",
    "opts": [
      "Install it temporarily and lower operating pressure until the correct valve arrives; while bypass status is assumed.",
      "Assume that install it if the spare fits the flange and has a recent calibration tag; while MOC approval remains open.",
      "Proceed on the basis that install it if the set pressure is higher because nuisance lifting will be reduced; with emergency response left incomplete.",
      "Do not install until set pressure, capacity, registration, materials, and protected-equipment limits match the approved design."
    ],
    "correct": 3,
    "explanation": "Relief devices must match the protected item and design basis. A different set pressure can remove protection or cause improper operation."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A pressure vessel entry permit relies on one closed valve between the vessel and a live hazardous line. What is the safety concern?",
    "opts": [
      "Single-valve isolation may be insufficient; blinds, spades, disconnection, double isolation, and verification should be reviewed.",
      "No concern if the hazardous line pressure is below normal, while MOC approval remains open; leaving training readiness unverified.",
      "Assume that no concern if the valve is new and has a visible position indicator; with emergency response left incomplete; without confirming operating limits.",
      "Proceed on the basis that no concern if the entry attendant watches the valve during work; while bypass status is assumed."
    ],
    "correct": 0,
    "explanation": "Confined-space entry and pressure-boundary opening require robust isolation. Valve leakage or misoperation can be fatal."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler operator finds the gauge glass valves partially closed. What is the hazard?",
    "opts": [
      "Accept a steam-loss issue because water level remains physically unchanged, while MOC approval remains open.",
      "Assume a housekeeping issue because gauge-glass valves are not safety related.",
      "False water-level indication can defeat safe boiler operation and low-water response.",
      "Use a minor maintenance issue because electronic transmitters are usually enough."
    ],
    "correct": 2,
    "explanation": "Gauge glass reliability is central to boiler water-level verification. Incorrect valve position can hide low-water conditions."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A pressure equipment alteration is performed as a field change without updating drawings. What is the risk?",
    "opts": [
      "Future inspection, relief review, isolation, repair planning, and regulatory records may be wrong.",
      "Limit the review to procurement history is affected; operators use field labels instead.",
      "Focus on paint and tag schedules are affected; inspection uses nameplates only.",
      "Check the drafting file is affected; mechanical safety remains unchanged, while bypass status is assumed."
    ],
    "correct": 0,
    "explanation": "As-built records are part of pressure-equipment safety. Undocumented changes create future hazards."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A fired boiler is operated with a known leaking fuel shutoff valve. What is the correct safety response?",
    "opts": [
      "Remove from service or control under an approved emergency procedure until the fuel-train defect is repaired and tested.",
      "Continue operation if the leak is small and the boiler room is ventilated, without confirming operating limits.",
      "Assume that continue operation at low fire until the next planned outage, while bypass status is assumed.",
      "Proceed on the basis that continue operation if the flame scanner proves flame during firing; without proving zero-energy status."
    ],
    "correct": 0,
    "explanation": "Fuel shutoff valves are combustion-safety devices. Leakage can create explosion hazards during shutdown or purge."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A pressure vessel has a history of corrosion, but the inspection interval is extended to reduce downtime. What must support the change?",
    "opts": [
      "A longer interval is acceptable if the vessel is cleaned before startup, while bypass status is assumed.",
      "Operator experience alone is sufficient if the vessel sounds normal when tapped; without proving zero-energy status.",
      "Risk-based justification, thickness data, corrosion rate, consequence review, AHJ/inspector acceptance, and updated inspection plan.",
      "Production need alone is sufficient if no leak occurred last year, while MOC approval remains open; leaving training readiness unverified."
    ],
    "correct": 2,
    "explanation": "Inspection intervals must be justified by condition and risk. Extending intervals for production convenience alone is unsafe."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler blowdown line is modified and the blowdown tank vent is undersized. What hazard is credible?",
    "opts": [
      "Check water-treatment cost, because blowdown is a chemistry issue, while bypass status is assumed.",
      "Overpressure, flashing steam release, hot-water discharge, noise, and personnel exposure.",
      "Limit the review to slow drainage, because vent size does not affect pressure.",
      "Focus on poor heat recovery, because blowdown tanks are not pressure equipment."
    ],
    "correct": 1,
    "explanation": "Blowdown systems handle flashing hot water. Venting and pressure control must be designed for the discharge case."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A boiler safety interlock is bypassed for troubleshooting and no bypass log is used. What program control is missing?",
    "opts": [
      "Rely on alarm volume, because bypasses are safe if audible alarms remain, without confirming operating limits.",
      "Limit the review to spare-parts tracking, because troubleshooting bypasses are normal.",
      "Focus on operator experience, because senior staff can remember active bypasses; with emergency response left incomplete.",
      "Bypass management with authorization, time limit, compensating measures, status display, and restoration verification."
    ],
    "correct": 3,
    "explanation": "Safety bypasses must be tightly controlled. Untracked bypasses can leave critical safeguards disabled."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A steam leak is found at a flange near a walkway. What is the safest response?",
    "opts": [
      "Barricade the area, reduce risk, notify responsible personnel, and repair under controlled isolation and permit conditions.",
      "Cover the leak with insulation and wait for the next outage, without proving zero-energy status; while bypass status is assumed.",
      "Place a bucket nearby and continue operation if the leak is small, leaving training readiness unverified.",
      "Tighten bolts while the line is hot and pressurized to stop the leak quickly; without confirming operating limits."
    ],
    "correct": 0,
    "explanation": "Steam leaks can cut, burn, and rapidly worsen. Repairs must be performed under safe isolation and work controls."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A pressure vessel is left pressurized during nearby hot work. What permit issue must be addressed?",
    "opts": [
      "Hot-work review must consider pressure equipment contents, isolation, relief paths, flammables, thermal input, and emergency response.",
      "Leave the equipment unchanged if the hot work is on a different skid and the vessel has insulation; without proving zero-energy status.",
      "Rely on the condition that the vessel pressure is below normal operating pressure; without confirming operating limits.",
      "Proceed if the hot-work crew has a portable extinguisher, while bypass status is assumed; while MOC approval remains open."
    ],
    "correct": 0,
    "explanation": "Hot work near pressure equipment can introduce ignition, thermal, and pressure hazards. Permit review must include the equipment state."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A final PSSR for a boiler project checks construction completion but not operator training. What is incomplete?",
    "opts": [
      "Training on normal operation, trips, low-water response, blowdown, fuel shutoff, alarms, and emergency shutdown is required before startup.",
      "Assign training only to maintenance staff and not to operators, without confirming operating limits; with emergency response left incomplete.",
      "Defer training until after the first week of operation, while bypass status is assumed; without proving zero-energy status.",
      "Treat automation as a substitute for operator training, while MOC approval remains open; leaving training readiness unverified."
    ],
    "correct": 0,
    "explanation": "PSSR includes readiness of people and procedures, not only equipment. Operators must know critical safeguards and responses."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A plant changes from natural gas to dual-fuel firing on an existing boiler. What review is required?",
    "opts": [
      "Rely on update the fuel supplier contract because the boiler pressure rating is unchanged; while bypass status is assumed.",
      "Limit the review to resize the stack because fuel choice affects exhaust but not safety controls; without proving zero-energy status.",
      "MOC covering burner, fuel train, combustion controls, purge, emissions, relief, operator qualification, and AHJ acceptance.",
      "Check revise the SOP after startup because dual-fuel burners are vendor standard; while MOC approval remains open."
    ],
    "correct": 2,
    "explanation": "Fuel changes affect combustion safety and regulatory acceptance. Burner management, fuel trains, and operating qualifications may all change."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A pressure vessel is isolated for maintenance but heat tracing remains energized. What stored-energy issue exists?",
    "opts": [
      "Proceed if tracing temperature is below normal operating temperature, without confirming operating limits.",
      "Heat input can create thermal expansion, pressure rise, burn hazards, and ignition or decomposition risks.",
      "Leave the equipment unchanged if all process valves are closed and locked, with emergency response left incomplete.",
      "Rely on the condition that the vessel is empty of bulk liquid, without proving zero-energy status."
    ],
    "correct": 1,
    "explanation": "Energy isolation includes electrical and thermal energy. Heat tracing can create pressure or thermal hazards during maintenance."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "An emergency drill shows responders cannot find the boiler fuel shutoff valve. What design/process control is missing?",
    "opts": [
      "Clear valve tagging, signage, access, emergency drawings, drills, lighting, and operator/responders' training.",
      "Accept a louder alarm horn, because responders follow alarms to the shutoff, while MOC approval remains open.",
      "Rely on annual inspection, because emergency valve access is not an operating issue; with emergency response left incomplete.",
      "Assume that rely on a larger valve handle, because visibility is less important than torque."
    ],
    "correct": 0,
    "explanation": "Emergency isolation works only when responders can identify and access the correct valve under stress."
  },
  {
    "section": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "q": "A vessel has pressure trapped behind a plugged drain after shutdown. What lesson applies?",
    "opts": [
      "Pressure trapping is acceptable if the main pressure gauge reads zero, leaving training readiness unverified.",
      "Drains and vents must be accessible, maintained, verified clear, and included in zero-energy checks.",
      "Zero pressure can be assumed after enough time has passed, with emergency response left incomplete.",
      "Plugged drains matter only for housekeeping, not pressure safety, while bypass status is assumed."
    ],
    "correct": 1,
    "explanation": "Blocked drains and vents can hide stored pressure. Verification must prove actual energy removal, not rely on assumptions."
  }
];
const SECTIONS  = [
  {
    "key": "Canadian Regulatory Framework, AHJ & Equipment Scope",
    "label": "I - Canadian Regulatory Framework, AHJ & Equipment Scope",
    "cls": "sec-conduction",
    "range": "Questions 1-25"
  },
  {
    "key": "Design Basis, Registration, Materials & Overpressure Design",
    "label": "II - Design Basis, Registration, Materials & Overpressure Design",
    "cls": "sec-convection",
    "range": "Questions 26-50"
  },
  {
    "key": "Boiler Safety Systems, Combustion & Water-Side Controls",
    "label": "III - Boiler Safety Systems, Combustion & Water-Side Controls",
    "cls": "sec-radiation",
    "range": "Questions 51-75"
  },
  {
    "key": "Pressure Vessels, Relief Devices & Appurtenances",
    "label": "IV - Pressure Vessels, Relief Devices & Appurtenances",
    "cls": "sec-hx",
    "range": "Questions 76-100"
  },
  {
    "key": "Fabrication, Welding, Inspection, Testing & Documentation",
    "label": "V - Fabrication, Welding, Inspection, Testing & Documentation",
    "cls": "sec-boiling",
    "range": "Questions 101-125"
  },
  {
    "key": "Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "label": "VI - Operations, Maintenance, Alterations, PSSR & Emergency Response",
    "cls": "sec-applications",
    "range": "Questions 126-150"
  }
];
const LETTERS = ['A','B','C','D'];
const TOTAL_Q = QUESTIONS.length;

let mode = 'guided', current=0, answers=new Array(QUESTIONS.length).fill(null), locked=new Array(QUESTIONS.length).fill(false), submitted=false;
const EXAM_DURATION_MS = 4*60*60*1000;
let examEndTime=null, timerInterval=null, timedOut=false;

function escapeHtml(s){ return String(s).replace(/[&<>"]/g, ch => ({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[ch])); }
function sectionMeta(key){ return SECTIONS.find(s => s.key === key); }
function fmtHMS(ms){ if(ms<0) ms=0; const t=Math.floor(ms/1000), h=Math.floor(t/3600), m=Math.floor((t%3600)/60), s=t%60, pad=n=>String(n).padStart(2,'0'); return pad(h)+':'+pad(m)+':'+pad(s); }
function tickExamTimer(){
  const ts=document.getElementById('timerStat'), tv=document.getElementById('timerVal');
  if(!examEndTime||!ts||!tv) return;
  const remain=examEndTime-Date.now(); tv.textContent=fmtHMS(remain);
  ts.classList.toggle('crit',remain<=60000); ts.classList.toggle('warn',remain<=300000&&remain>60000);
  if(remain<=0){ stopExamTimer(); if(mode==='exam'&&!submitted){ timedOut=true; submitExam(); } }
}
function startExamTimer(){
  stopExamTimer(); examEndTime=Date.now()+EXAM_DURATION_MS;
  const ts=document.getElementById('timerStat'); if(ts){ ts.style.display=''; ts.classList.remove('warn','crit'); }
  tickExamTimer(); timerInterval=setInterval(tickExamTimer,1000);
}
function stopExamTimer(){ if(timerInterval){ clearInterval(timerInterval); timerInterval=null; } }
function hideExamTimer(){
  stopExamTimer(); examEndTime=null;
  const ts=document.getElementById('timerStat');
  if(ts){ ts.style.display='none'; ts.classList.remove('warn','crit'); const tv=document.getElementById('timerVal'); if(tv) tv.textContent='04:00:00'; }
}

function makeCard(idx, num, showAsGlobal){
  const q=QUESTIONS[idx], sec=sectionMeta(q.section);
  const isLocked=locked[idx], chosen=answers[idx];
  let optsHtml='';
  q.opts.forEach((o,i)=>{
    let cls='opt';
    if(isLocked){ if(i===q.correct) cls+=' correct'; else if(i===chosen) cls+=' wrong'; }
    else if(chosen===i) cls+=' sel';
    const mark=isLocked ? (i===q.correct?'\u2713':(i===chosen?'\u2717':'')) : '';
    optsHtml += '<div class="'+cls+'" data-i="'+i+'" onclick="choose('+idx+','+i+')">'
              + '<span class="letter">'+LETTERS[i]+'</span>'
              + '<span class="otext">'+escapeHtml(o)+'</span>'
              + '<span class="mark">'+mark+'</span></div>';
  });
  const expCls=isLocked?'explain show':'explain';
  const sectTag=sec?'<span class="q-sect '+sec.cls+'">'+escapeHtml(sec.key)+'</span>':'';
  const globalNum=showAsGlobal?(idx+1):num;
  return '<div class="q-card '+(isLocked?'locked answered':(chosen!==null?'answered':''))+'" id="q'+idx+'">'
       +   '<div class="q-top"><span class="q-num">Q'+globalNum+'</span>'+sectTag+'</div>'
       +   '<div class="q-text">'+escapeHtml(q.q)+'</div>'
       +   '<div class="opts">'+optsHtml+'</div>'
       +   '<div class="'+expCls+'" id="exp'+idx+'">'
       +     '<div class="elabel">Explanation</div>'
       +     '<div class="ans-line">Correct Answer: '+LETTERS[q.correct]+' \u2014 '+escapeHtml(q.opts[q.correct])+'</div>'
       +     '<p>'+escapeHtml(q.explanation)+'</p></div></div>';
}

function build(){
  const exam=document.getElementById('exam');
  if(mode==='instant'){
    let html='', qi=0;
    SECTIONS.forEach(sec=>{
      html+='<div class="section-head '+sec.cls+'"><span>'+escapeHtml(sec.label)+'</span><span class="tag">'+escapeHtml(sec.range)+'</span></div>';
      QUESTIONS.forEach((q,idx)=>{ if(q.section!==sec.key) return; qi++; html+=makeCard(idx,qi,false); });
    });
    exam.innerHTML=html;
  } else {
    const idx=current;
    let html=makeCard(idx,idx+1,true);
    const last=(idx===QUESTIONS.length-1);
    const answered=answers[idx]!==null;
    const allAnswered=answers.every(a=>a!==null);
    let nextBtn='';
    if(mode==='guided'){
      nextBtn = last ? '<button class="btn btn-gold" onclick="showResultsFromGuided()" '+(answered?'':'disabled')+'>Show Results</button>'
                     : '<button class="btn btn-gold" onclick="nextQ()" '+(answered?'':'disabled')+'>Continue</button>';
    } else {
      nextBtn = last ? '<button class="btn btn-gold" onclick="submitExam()" '+(allAnswered?'':'disabled')+'>Submit Exam</button>'
                     : '<button class="btn btn-gold" onclick="nextQ()">Continue</button>';
    }
    const prevBtn='<button class="btn btn-ghost" onclick="prevQ()" '+(idx===0?'disabled':'')+'>Back</button>';
    const resetBtn='<button class="btn btn-ghost" onclick="resetExam(false)">Reset</button>';
    const note=mode==='exam'?'No feedback until final submission.':'Feedback appears after selection.';
    html+='<div class="nav"><div class="left">'+prevBtn+resetBtn+'</div><div class="note">'+note+'</div><div class="right">'+nextBtn+'</div></div>';
    exam.innerHTML=html;
  }
  document.getElementById('bottomActions').innerHTML='';
  updateHud();
}

function choose(idx,i){
  if(locked[idx]) return;
  if(mode==='exam'&&submitted) return;
  answers[idx]=i;
  if(mode==='instant'){ locked[idx]=true; updateOptionUI(idx); }
  else if(mode==='guided'){ locked[idx]=true; build(); }
  else build();
  updateHud();
}

function updateOptionUI(idx){
  const q=QUESTIONS[idx], card=document.getElementById('q'+idx);
  if(!card) return;
  const chosen=answers[idx];
  card.classList.add('answered');
  if(locked[idx]) card.classList.add('locked');
  card.querySelectorAll('.opt').forEach(o=>{
    const oi=+o.dataset.i;
    o.classList.remove('sel','correct','wrong');
    const mark=o.querySelector('.mark'); if(mark) mark.textContent='';
    if(locked[idx]){
      if(oi===q.correct){ o.classList.add('correct'); if(mark) mark.textContent='\u2713'; }
      else if(oi===chosen){ o.classList.add('wrong'); if(mark) mark.textContent='\u2717'; }
    } else if(chosen===oi) o.classList.add('sel');
  });
  if(locked[idx]){
    const exp=document.getElementById('exp'+idx);
    if(exp) exp.classList.add('show');
  }
}

function nextQ(){ if(current<QUESTIONS.length-1){ current++; build(); window.scrollTo({top:0,behavior:'smooth'}); } }
function prevQ(){ if(current>0){ current--; build(); window.scrollTo({top:0,behavior:'smooth'}); } }

function updateHud(){
  const done=answers.filter(a=>a!==null).length;
  if(mode==='instant') document.getElementById('progStat').innerHTML='Progress <b id="progCount">'+done+'</b>/'+TOTAL_Q;
  else document.getElementById('progStat').innerHTML='Question <b id="progCount">'+(current+1)+'</b>/'+TOTAL_Q;
  const pct=mode==='instant'?done/QUESTIONS.length:(current+1)/QUESTIONS.length;
  document.getElementById('barFill').style.width=(pct*100)+'%';
  const correct=answers.reduce((s,a,i)=>s+(a===QUESTIONS[i].correct?1:0),0);
  document.getElementById('scoreNum').textContent=(mode==='exam'&&!submitted)?'\u2014':correct;
}

function submitExam(){ for(let i=0;i<QUESTIONS.length;i++) locked[i]=true; submitted=true; stopExamTimer(); showResults(); }
function showResultsFromGuided(){ submitted=true; showResults(); }

function showResults(){
  const correct=answers.reduce((s,a,i)=>s+(a===QUESTIONS[i].correct?1:0),0);
  const bySection={};
  QUESTIONS.forEach((q,idx)=>{
    bySection[q.section]=bySection[q.section]||{c:0,t:0};
    bySection[q.section].t++;
    if(answers[idx]===q.correct) bySection[q.section].c++;
  });
  document.getElementById('rScore').textContent=correct;
  document.getElementById('scoreNum').textContent=correct;
  const pct=correct/QUESTIONS.length;
  let grade, blurb;
  // Canadian BPV safety design readiness benchmarks
  if(pct>=0.90){ grade='Boilers & Pressure Vessels - Distinction'; blurb='Outstanding command of Canadian BPV regulatory screening, CSA B51/AHJ logic, boiler safeguards, pressure-vessel relief protection, materials, welding, inspection, documentation, operation, MOC, and emergency response.'; }
  else if(pct>=0.80){ grade='Boilers & Pressure Vessels - Solid Pass'; blurb='Strong performance across most BPV safety domains. Review missed items to sharpen AHJ screening, CRN and design registration, boiler controls, relief devices, testing, inspection, and PSSR logic.'; }
  else if(pct>=0.70){ grade='Boilers & Pressure Vessels - Borderline'; blurb='Good foundation with targeted review needed, especially on Canadian jurisdiction, design basis, boiler water/combustion safeguards, pressure relief, welding/NDE, inspection certificates, and MOC controls.'; }
  else if(pct>=0.60){ grade='Approaching BPV Safety Pass Threshold'; blurb='Below a typical pass range. Rework CSA B51/AHJ screening, MAWP and MDMT, relief protection, low-water and combustion trips, pressure testing, repairs, operator duties, and emergency response.'; }
  else if(pct>=0.45){ grade='Developing BPV Safety Practitioner'; blurb='Core ideas are forming, but important gaps remain. Rebuild from jurisdiction screening, boiler safeguards, relief design, material compatibility, inspection discipline, and safe operating controls.'; }
  else { grade='Begin the BPV Safety Design Journey'; blurb='Start with BPV fundamentals: Canadian jurisdiction, CSA B51 and adopted code editions, design registration, MAWP, relief devices, boiler controls, welding/NDE/testing, certificates, MOC, and PSSR.'; }
  document.getElementById('rGrade').textContent=grade;
  document.getElementById('rBlurb').textContent=blurb;
  document.getElementById('rTimeout').style.display=timedOut?'block':'none';
  const bd=document.getElementById('rBreak'); bd.innerHTML='';
  SECTIONS.forEach(sec=>{
    if(!bySection[sec.key]) return;
    const d=document.createElement('div'); d.className='bd-item';
    d.innerHTML='<div class="bd-t">'+escapeHtml(sec.key)+'</div><div class="bd-s">'+bySection[sec.key].c+'/'+bySection[sec.key].t+'</div>';
    bd.appendChild(d);
  });
  const r=document.getElementById('results'); r.classList.add('show');
  if(mode==='exam'||mode==='guided'){ renderReviewList(); } else build();
  setTimeout(()=>r.scrollIntoView({behavior:'smooth'}),200);
}

function renderReviewList(){
  const exam=document.getElementById('exam');
  let html='', qi=0;
  SECTIONS.forEach(sec=>{
    html+='<div class="section-head '+sec.cls+'"><span>'+escapeHtml(sec.label)+'</span><span class="tag">'+escapeHtml(sec.range)+'</span></div>';
    QUESTIONS.forEach((q,idx)=>{ if(q.section!==sec.key) return; qi++; html+=makeCard(idx,qi,false); });
  });
  exam.innerHTML=html;
}

function reviewAnswers(){
  const exam=document.getElementById('exam');
  if(exam.firstElementChild) exam.firstElementChild.scrollIntoView({behavior:'smooth'});
}

function setMode(m){
  mode=m;
  document.getElementById('mode-guided').classList.toggle('active',m==='guided');
  document.getElementById('mode-instant').classList.toggle('active',m==='instant');
  document.getElementById('mode-exam').classList.toggle('active',m==='exam');
  const hint=document.getElementById('modeHint');
  if(m==='guided')  hint.textContent='Guided Path: one question at a time. Feedback appears after you answer; next is locked until then.';
  if(m==='instant') hint.textContent='Instant Feedback: all 150 questions on one page. Each answer reveals the explanation immediately.';
  if(m==='exam')    hint.textContent='Exam Mode: one question at a time. 4-hour countdown; feedback and score are hidden until final submission.';
  resetExam(false);
}

function resetExam(jump){
  current=0;
  answers=new Array(QUESTIONS.length).fill(null);
  locked=new Array(QUESTIONS.length).fill(false);
  submitted=false; timedOut=false;
  document.getElementById('results').classList.remove('show');
  document.getElementById('scoreNum').textContent='0';
  if(mode==='exam') startExamTimer(); else hideExamTimer();
  build();
  if(jump) window.scrollTo({top:0,behavior:'smooth'});
}

build();
updateHud();
</script>


<div id="chmlNameModal" class="chml-name-modal" onclick="if(event.target===this)chmlCancelNameModal()">
  <div class="chml-name-card">
    <h2>Begin Exam Mode</h2>
    <p id="chmlNameModalSub">Enter the name to print on your Certificate of Completion.</p>
    <label for="chmlExamNameInput">Learner name</label>
    <input id="chmlExamNameInput" type="text" maxlength="80" placeholder="Enter learner name" autocomplete="off" onkeydown="if(event.key==='Enter')chmlConfirmNameAndStart(); if(event.key==='Escape')chmlCancelNameModal();">
    <div class="chml-name-actions">
      <button class="chml-cert-btn secondary" type="button" onclick="chmlCancelNameModal()">Cancel</button>
      <button class="chml-cert-btn" type="button" onclick="chmlConfirmNameAndStart()">Start Exam</button>
    </div>
  </div>
</div>

<div id="chmlCertificate" class="chml-cert-wrap" aria-live="polite">
  <div class="chml-cert-toolbar">
    <label for="chmlCertNameInput">Certificate name</label>
    <input id="chmlCertNameInput" type="text" maxlength="80" placeholder="Enter name for certificate" oninput="chmlUpdateCertificateName(this.value)">
    <button class="chml-cert-btn" type="button" onclick="chmlPrintCertificate()">Print / Save as PDF</button>
    <button class="chml-cert-btn secondary" type="button" onclick="chmlHideCertificate()">Hide Certificate</button>
  </div>
  <div class="chml-cert-paper">
    <div class="chml-cert-border">
      <div class="chml-cert-corner tl"></div><div class="chml-cert-corner tr"></div><div class="chml-cert-corner bl"></div><div class="chml-cert-corner br"></div>
      <div class="chml-cert-kicker"><span id="chmlCertExamKicker">Knowledge Hub Examination</span></div>
      <h1 class="chml-cert-h1">Certificate of Completion</h1>
      <div class="chml-cert-rule"></div>
      <p class="chml-cert-pre">This certifies that</p>
      <p class="chml-cert-name" id="chmlCertName">Learner</p>
      <p class="chml-cert-body">has successfully completed the <b id="chmlCertExamName">Knowledge Hub Exam</b>.</p>
      <div class="chml-cert-stats">
        <div class="chml-cert-stat"><div class="chml-cert-stat-l">Score</div><div class="chml-cert-stat-v" id="chmlCertScore">0 / 0</div></div>
        <div class="chml-cert-stat"><div class="chml-cert-stat-l">Date</div><div class="chml-cert-stat-v" id="chmlCertDate">-</div></div>
      </div>
      <div class="chml-cert-foot">
        <div class="chml-cert-sig"><div class="chml-cert-sig-line">Quak Foo Lee</div><div class="chml-cert-sig-label">Chmltech Ltd.</div></div>
        <div class="chml-cert-id">Certificate ID: <span id="chmlCertId">-</span></div>
      </div>
    </div>
  </div>
</div>
<script id="chml-cert-script">
(function(){
  if(window.__chmlCertificateInstalled) return;
  window.__chmlCertificateInstalled = true;
  function textOf(sel){var el=document.querySelector(sel);return el?el.textContent.trim():'';}
  function examTitle(){return textOf('h1.title')||textOf('header h1')||textOf('h1')||document.title.replace(/\s+/g,' ').trim()||'Knowledge Hub Exam';}
  function parseFirstNumber(txt){var m=String(txt||'').match(/\d+/);return m?parseInt(m[0],10):null;}
  function parseScoreTotal(){
    var correct=parseFirstNumber(textOf('#rScore'));
    var total=null;
    var rt=textOf('#rTotal');
    if(rt) total=parseFirstNumber(rt);
    if(!total){var sb=textOf('.score-big');var m=sb.match(/\/\s*(\d+)/);if(m) total=parseInt(m[1],10);}
    if(!total) total=parseFirstNumber(textOf('#progTotal'));
    if(!total){var cards=document.querySelectorAll('.q-card,.question-card,.question,.q').length;if(cards) total=cards;}
    if(!correct && correct!==0) correct=parseFirstNumber(textOf('#scoreNum'));
    return {correct:correct||0,total:total||0};
  }
  function totalFromBreakdown(byType){
    if(!byType || typeof byType!=='object') return null;
    var total=0, found=false;
    Object.keys(byType).forEach(function(k){var v=byType[k];if(v&&typeof v==='object'){var n=v.t||v.total||v.count;if(typeof n==='number'){total+=n;found=true;}}});
    return found?total:null;
  }
  function hashCode(str){var h=0;for(var i=0;i<str.length;i++){h=((h<<5)-h+str.charCodeAt(i))|0;}return Math.abs(h).toString(36).toUpperCase().slice(0,8);}
  window.chmlUpdateCertificateName=function(name){document.getElementById('chmlCertName').textContent=(name||'').trim()||'Learner';};
  window.chmlHideCertificate=function(){var c=document.getElementById('chmlCertificate');if(c)c.classList.remove('show');};
  window.chmlPrintCertificate=function(){window.print();};
  window.chmlRenderCertificate=function(correct,total,grade){
    var cert=document.getElementById('chmlCertificate');if(!cert)return;
    var title=examTitle();
    var nameInput=document.getElementById('chmlCertNameInput');
    var learner=(window.chmlExamLearnerName||(nameInput&&nameInput.value.trim())||'Learner');
    var date=new Date().toLocaleDateString(undefined,{year:'numeric',month:'long',day:'numeric'});
    document.getElementById('chmlCertExamKicker').textContent=title+' - Examination';
    document.getElementById('chmlCertExamName').textContent=title;
    document.getElementById('chmlCertName').textContent=learner;
    document.getElementById('chmlCertScore').textContent=String(correct)+' / '+String(total||0)+(total?(' ('+Math.round((correct/total)*100)+'%)'):'');
    document.getElementById('chmlCertDate').textContent=date;
    document.getElementById('chmlCertId').textContent='CHML-'+hashCode(title+'|'+learner+'|'+date+'|'+correct+'|'+total);
    cert.classList.add('show');
  };


  function chmlFormatDuration(ms){
    if(!ms || !isFinite(ms)) return '';
    var mins=Math.round(ms/60000);
    if(mins>=60 && mins%60===0){var h=mins/60;return h+' '+(h===1?'hour':'hours');}
    if(mins>=60){var h=Math.floor(mins/60), m=mins%60;return h+' '+(h===1?'hour':'hours')+' '+m+' '+(m===1?'minute':'minutes');}
    return mins+' '+(mins===1?'minute':'minutes');
  }
  function chmlQuestionCount(){
    try{if(typeof QUESTIONS!=='undefined' && Array.isArray(QUESTIONS)) return QUESTIONS.length;}catch(e){}
    try{if(typeof QUESTION_BANK!=='undefined' && Array.isArray(QUESTION_BANK)) return QUESTION_BANK.length;}catch(e){}
    try{if(typeof POOL!=='undefined' && Array.isArray(POOL)) return POOL.length;}catch(e){}
    try{if(typeof BANK!=='undefined' && Array.isArray(BANK)) return BANK.length;}catch(e){}
    var t=textOf('#progTotal')||textOf('#rTotal')||document.title;
    var m=String(t).match(/(\d+)\s*Q\b|\/(\d+)|\b(\d+)\s+questions?\b/i);
    if(m) return parseInt(m[1]||m[2]||m[3],10);
    var cards=document.querySelectorAll('.q-card,.question-card,.question,.q').length;
    return cards||0;
  }
  function chmlEstimatedDurationText(count){
    count=parseInt(count||0,10);
    if(count>=185) return '3 hours 50 minutes';
    if(count>=150) return '4 hours';
    if(count>=50) return count<=50 ? '1 hour' : '2 hours';
    return '30 minutes';
  }
  function chmlDurationFromTimerText(txt){
    txt=String(txt||'').trim();
    var hms=txt.match(/\b(\d{1,2}):(\d{2})(?::(\d{2}))?\b/);
    if(hms){
      var h=parseInt(hms[1],10), m=parseInt(hms[2],10), s=parseInt(hms[3]||'0',10);
      var mins=h*60+m+(s>0?1:0);
      return chmlFormatDuration(mins*60000);
    }
    var hm=txt.match(/\b(\d+)\s*(?:h|hr|hrs|hour|hours)\b(?:\s*(\d+)\s*(?:m|min|mins|minute|minutes)\b)?/i);
    if(hm){
      var total=parseInt(hm[1],10)*60+(hm[2]?parseInt(hm[2],10):0);
      return chmlFormatDuration(total*60000);
    }
    var mm=txt.match(/\b(\d+)\s*(?:m|min|mins|minute|minutes)\b/i);
    if(mm) return chmlFormatDuration(parseInt(mm[1],10)*60000);
    return '';
  }
  function chmlExamDurationText(){
    try{if(typeof EXAM_DURATION_MS!=='undefined') return chmlFormatDuration(EXAM_DURATION_MS);}catch(e){}
    var timerSelectors=['#timerVal','#timeVal','#timerValue','#timeRemaining','.timer'];
    for(var i=0;i<timerSelectors.length;i++){
      var el=document.querySelector(timerSelectors[i]);
      var parsed=el?chmlDurationFromTimerText(el.textContent):'';
      if(parsed) return parsed;
    }
    var all=document.body?document.body.textContent:'';
    var parsedAll=chmlDurationFromTimerText(all);
    if(parsedAll) return parsedAll;
    var m=all.match(/(\d+)\s*-?\s*hour\s+countdown/i)||all.match(/(\d+)\s*hr\b/i);
    if(m) return parseInt(m[1],10)+' '+(parseInt(m[1],10)===1?'hour':'hours');
    m=all.match(/(\d+)\s*-?\s*minute\s+countdown/i)||all.match(/(\d+)\s*min\b/i);
    if(m) return parseInt(m[1],10)+' '+(parseInt(m[1],10)===1?'minute':'minutes');
    return '';
  }
  function chmlUpdateNameModalText(){
    var sub=document.getElementById('chmlNameModalSub');
    if(!sub) return;
    var count=chmlQuestionCount();
    var duration=chmlExamDurationText();
    var qText=count ? (count+' '+(count===1?'question':'questions')+' will be included.') : 'The exam questions will be included.';
    var timeText='You have '+(duration||chmlEstimatedDurationText(count))+' once you click Start Exam.';
    sub.textContent='Enter the name to print on your Certificate of Completion. '+qText+' '+timeText;
  }

  window.chmlExamLearnerName = '';
  window.chmlPendingExamStart = null;
  window.chmlOpenNameModal=function(startFn){
    window.chmlPendingExamStart=startFn;
    chmlUpdateNameModalText();
    var modal=document.getElementById('chmlNameModal');
    var input=document.getElementById('chmlExamNameInput');
    if(input) input.value=window.chmlExamLearnerName||'';
    if(modal) modal.classList.add('show');
    setTimeout(function(){if(input) input.focus();},50);
  };
  window.chmlCancelNameModal=function(){
    var modal=document.getElementById('chmlNameModal');
    if(modal) modal.classList.remove('show');
    window.chmlPendingExamStart=null;
  };
  window.chmlConfirmNameAndStart=function(){
    var input=document.getElementById('chmlExamNameInput');
    var name=(input&&input.value.trim())||'';
    if(!name){if(input){input.focus();input.style.borderColor='#b08d3c';}return;}
    window.chmlExamLearnerName=name;
    var certInput=document.getElementById('chmlCertNameInput');
    if(certInput) certInput.value=name;
    window.chmlUpdateCertificateName(name);
    var start=window.chmlPendingExamStart;
    window.chmlCancelNameModal();
    if(typeof start==='function') start();
  };
  if(typeof window.setMode==='function'){
    var originalSetMode=window.setMode;
    window.setMode=function(m){
      if(m==='exam' && !window.chmlExamLearnerName){
        window.chmlOpenNameModal(function(){originalSetMode.call(window,'exam');});
        return;
      }
      return originalSetMode.apply(this,arguments);
    };
  }

  function renderFromArgs(args){
    var correct=(typeof args[0]==='number')?args[0]:null;
    var total=totalFromBreakdown(args[1]);
    setTimeout(function(){
      var parsed=parseScoreTotal();
      if(correct===null || isNaN(correct)) correct=parsed.correct;
      if(!total) total=parsed.total;
      if(total || correct || document.querySelector('#results.show,.results.show')) window.chmlRenderCertificate(correct||0,total||0);
    },60);
  }
  if(typeof window.showResults==='function'){
    var originalShowResults=window.showResults;
    window.showResults=function(){var out=originalShowResults.apply(this,arguments);renderFromArgs(arguments);return out;};
  }
  if(typeof window.submitExam==='function'){
    var originalSubmitExam=window.submitExam;
    window.submitExam=function(){var out=originalSubmitExam.apply(this,arguments);renderFromArgs(arguments);return out;};
  }
  ['resetExam','newExam'].forEach(function(fn){
    if(typeof window[fn]==='function'){
      var original=window[fn];
      window[fn]=function(){window.chmlHideCertificate();return original.apply(this,arguments);};
    }
  });
})();
</script>


<script id="chml-question-position-script">
(function(){
  if(window.__chmlQuestionPositionInstalled) return;
  window.__chmlQuestionPositionInstalled = true;
  function isVisible(el){
    if(!el) return false;
    var style = window.getComputedStyle(el);
    if(style.display === 'none' || style.visibility === 'hidden' || el.classList.contains('chml-oat-hidden')) return false;
    var rect = el.getBoundingClientRect();
    return rect.width > 0 && rect.height > 0;
  }
  function visibleQuestionCard(){
    var selectors = ['.q-card','.question-card','.question','.q'];
    for(var s=0;s<selectors.length;s++){
      var list = document.querySelectorAll(selectors[s]);
      for(var i=0;i<list.length;i++){
        if(isVisible(list[i])) return list[i];
      }
    }
    return null;
  }
  function isNavigationBlock(el){
    if(!el || !el.classList) return false;
    return el.classList.contains('chml-oat-nav') || /nav|control|action/i.test(String(el.className||''));
  }
  function anchorFor(card){
    if(!card) return null;
    var node = card.previousElementSibling;
    while(node && (isNavigationBlock(node) || !isVisible(node))) node = node.previousElementSibling;
    if(node){
      var cls = String(node.className || '');
      var text = String(node.textContent || '').replace(/\s+/g,' ').trim();
      if(/set|section|title|banner|header|strip|bar/i.test(cls)) return node;
      if(text && text.length <= 140 && !/back|continue|reset|submit/i.test(text)) return node;
    }
    return card;
  }
  function hudOffset(){
    var hud = document.querySelector('.hud,#hud,.topbar,.exam-hud');
    var offset = 24;
    if(hud && isVisible(hud)){
      var pos = window.getComputedStyle(hud).position;
      if(pos === 'sticky' || pos === 'fixed') offset += hud.getBoundingClientRect().height;
    }
    return offset;
  }
  function parseTotal(){
    var totalEl = document.getElementById('totalCount') || document.getElementById('progTotal') || document.getElementById('rTotal');
    var total = totalEl ? parseInt(String(totalEl.textContent || '').replace(/[^0-9]/g,''),10) : NaN;
    if(!total || !isFinite(total)){
      var allCards = document.querySelectorAll('.q-card,.question-card,.question,.q').length;
      total = allCards || NaN;
    }
    return total;
  }
  function parseQuestionNumber(card){
    if(!card) return NaN;
    var label = card.querySelector('.qnum,.q-no,.q-number,h2,h3') || card;
    var text = String(label.textContent || '').replace(/\s+/g,' ').trim();
    var match = text.match(/\bQ\s*0*(\d+)\b/i) || text.match(/\bQuestion\s*0*(\d+)\b/i);
    return match ? parseInt(match[1],10) : NaN;
  }
  function syncVisibleProgress(card){
    var current = parseQuestionNumber(card);
    var total = parseTotal();
    if(!current || !isFinite(current)) return;
    var prog = document.getElementById('progCount');
    if(prog) prog.textContent = String(current);
    var totalCount = document.getElementById('totalCount');
    if(totalCount && total && isFinite(total)) totalCount.textContent = String(total);
    var progTotal = document.getElementById('progTotal');
    if(progTotal && total && isFinite(total)) progTotal.textContent = String(total);
    var fill = document.getElementById('barFill');
    if(fill && total && isFinite(total)) fill.style.width = (Math.max(0, Math.min(1, current / total)) * 100) + '%';
  }
  function scrollCurrentQuestion(){
    var card = visibleQuestionCard();
    if(!card) return;
    syncVisibleProgress(card);
    var target = anchorFor(card) || card;
    var y = target.getBoundingClientRect().top + window.pageYOffset - hudOffset();
    window.scrollTo({top: Math.max(0, y), behavior: 'smooth'});
  }
  function scheduleScroll(){
    setTimeout(scrollCurrentQuestion, 60);
    setTimeout(scrollCurrentQuestion, 180);
  }
  window.chmlScrollCurrentQuestion = scrollCurrentQuestion;
  window.chmlScheduleQuestionScroll = scheduleScroll;
  ['nextQ','prevQ','nextQuestion','prevQuestion'].forEach(function(name){
    var fn = window[name];
    if(typeof fn === 'function' && !fn.__chmlPositionWrapped){
      window[name] = function(){
        var result = fn.apply(this, arguments);
        scheduleScroll();
        return result;
      };
      window[name].__chmlPositionWrapped = true;
    }
  });
  document.addEventListener('click', function(event){
    var target = event.target;
    if(!target || !target.closest) return;
    var button = target.closest('.chml-oat-nav button, .pager button, .nav button, .controls button, .actions button, button');
    if(!button) return;
    var label = String(button.textContent || '').replace(/\s+/g,' ').trim();
    if(/^(continue|back|previous|next)$/i.test(label)) scheduleScroll();
  }, true);
})();
</script>
</body>
</html>
